!- Darwin Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Thornton Center,          !- Name
    ,                         !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;       !- Algorithm

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    4;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

Site:Location,
    CA_PALO-ALTO-AP,          !- Name
    37.47,                    !- Latitude
    -122.12,                  !- Longitude
    -8,                       !- Time Zone
    2;                        !- Elevation

SizingPeriod:DesignDay,
    CA_PALO-ALTO-AP Ann Clg 0.4% Condns DB=>MCWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.4,                     !- Maximum DryBulb Temperature
    6.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    19.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    5,                        !- Wind Speed
    337,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0;                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    CA_PALO-ALTO-AP Ann Clg 0.4% Condns DP=>MCDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    24.1,                     !- Maximum DryBulb Temperature
    6.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    18.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    5,                        !- Wind Speed
    337,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0;                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    CA_PALO-ALTO-AP Ann Clg 0.4% Condns Enth=>MCDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.7,                     !- Maximum DryBulb Temperature
    6.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    60500,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    5,                        !- Wind Speed
    337,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0;                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    CA_PALO-ALTO-AP Ann Clg 0.4% Condns WB=>MCDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.5,                     !- Maximum DryBulb Temperature
    6.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    20.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    5,                        !- Wind Speed
    337,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0;                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    CA_PALO-ALTO-AP Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1.4,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    1.4,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    1.1,                      !- Wind Speed
    22,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    CA_PALO-ALTO-AP Ann Htg 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    12.2,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -7.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    1.1,                      !- Wind Speed
    22,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2019,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2019,                     !- End Year
    Tuesday,                  !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Zone: Classroom North 210 Big Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Zone: Classroom North 211 Big Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Zone: Classroom South 209 Small Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Zone: Conf 101-103 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Zone: Conf 109-111 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Zone: Lab 201-203 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Zone: Office South 207 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Zone: Office South 208 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 38,           !- Name
    ,                         !- Lower Limit Value
    0,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 39,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

ScheduleTypeLimits,
    number,                   !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18.3333333333334,         !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    18.3333333333334;         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18.3333333333334,         !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    18.3333333333334;         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.3333333333334;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.3333333333334;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    32.2222222222223,         !- Value Until Time 1
    22:00,                    !- Time 2
    25,                       !- Value Until Time 2
    24:00,                    !- Time 3
    32.2222222222223;         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    32.2222222222223,         !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    22:00,                    !- Time 3
    26.7,                     !- Value Until Time 3
    24:00,                    !- Time 4
    32.2222222222223;         !- Value Until Time 4

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    32.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    32.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    32.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    32.2222222222223,         !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    32.2222222222223;         !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    32.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    32.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    5:00,                     !- Time 1
    0.7,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.7,                      !- Value Until Time 1
    22:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.7;                      !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.6;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.8,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0,                        !- Value Until Time 2
    16:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule 3,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    32.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule 5,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    32.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule 7,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    32.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

SCHEDULE:DAY:INTERVAL,
    Medium Office Bldg Equip Summertime Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    17:00,                    !- Time 2
    0.8,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1;                      !- Value Until Time 3

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Jan5,    !- Name
    Medium Office HtgSetp Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan6-Dec31,    !- Name
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Jan5,    !- Name
    Medium Office ClgSetp Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan6-Mar9,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Mar10-Mar16,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Mar17-Mar30,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Mar31-Apr6,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule 4,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Apr7-Dec14,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Dec15-Dec21,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Dec22-Dec31,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 6,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Rule 1 Day Schedule 2,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default,    !- Monday ScheduleDay Name
    Deck_Temperature_Default,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default,    !- Friday ScheduleDay Name
    Deck_Temperature_Default,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hot Water Temperature Week Rule - Jan1-Dec31,    !- Name
    Hot Water Temperature Default,    !- Sunday ScheduleDay Name
    Hot Water Temperature Default,    !- Monday ScheduleDay Name
    Hot Water Temperature Default,    !- Tuesday ScheduleDay Name
    Hot Water Temperature Default,    !- Wednesday ScheduleDay Name
    Hot Water Temperature Default,    !- Thursday ScheduleDay Name
    Hot Water Temperature Default,    !- Friday ScheduleDay Name
    Hot Water Temperature Default,    !- Saturday ScheduleDay Name
    Hot Water Temperature Default,    !- Holiday ScheduleDay Name
    Hot Water Temperature Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Hot Water Temperature Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Hot Water Temperature Default,    !- CustomDay1 ScheduleDay Name
    Hot Water Temperature Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    lab equipment Week Rule - Jan1-Jan5,    !- Name
    Medium Office Bldg Equip Default Schedule 1,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 1 Day Schedule 1,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    lab equipment Week Rule - Jan6-Dec31,    !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 1 Day Schedule 1,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,    !- Name
    Medium Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Jan5,    !- Name
    Medium Office Bldg Equip Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan6-Dec31,    !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Jan5,    !- Name
    Medium Office Bldg Occ Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule 2,    !- Saturday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan6-Jun29,    !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule 2,    !- Saturday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jun30-Aug31,    !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule 2,    !- Saturday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Sep1-Dec31,    !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule 2,    !- Saturday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Jan5,    !- Name
    Medium Office Infil Quarter On Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan6-Dec31,    !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On 1 Week Rule - Jan1-Jan5,    !- Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On 1 Week Rule - Jan6-Dec31,    !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Jan5,    !- Name
    Office Bldg Light Default Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan6-Dec31,    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - May-August,    !- Name
    Medium Office Bldg Equip Summertime Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Summertime Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Medium Office HtgSetp,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Jan5,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    5,                        !- End Day 1
    Medium Office HtgSetp Week Rule - Jan6-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    6,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    Medium Office ClgSetp,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Jan5,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    5,                        !- End Day 1
    Medium Office ClgSetp Week Rule - Jan6-Mar9,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    6,                        !- Start Day 2
    3,                        !- End Month 2
    9,                        !- End Day 2
    Medium Office ClgSetp Week Rule - Mar10-Mar16,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    10,                       !- Start Day 3
    3,                        !- End Month 3
    16,                       !- End Day 3
    Medium Office ClgSetp Week Rule - Mar17-Mar30,    !- ScheduleWeek Name 4
    3,                        !- Start Month 4
    17,                       !- Start Day 4
    3,                        !- End Month 4
    30,                       !- End Day 4
    Medium Office ClgSetp Week Rule - Mar31-Apr6,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    31,                       !- Start Day 5
    4,                        !- End Month 5
    6,                        !- End Day 5
    Medium Office ClgSetp Week Rule - Apr7-Dec14,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    7,                        !- Start Day 6
    12,                       !- End Month 6
    14,                       !- End Day 6
    Medium Office ClgSetp Week Rule - Dec15-Dec21,    !- ScheduleWeek Name 7
    12,                       !- Start Month 7
    15,                       !- Start Day 7
    12,                       !- End Month 7
    21,                       !- End Day 7
    Medium Office ClgSetp Week Rule - Dec22-Dec31,    !- ScheduleWeek Name 8
    12,                       !- Start Month 8
    22,                       !- Start Day 8
    12,                       !- End Month 8
    31;                       !- End Day 8

Schedule:Year,
    Chilled_Water_Temperature,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature,         !- Name
    Temperature 36,           !- Schedule Type Limits Name
    Deck_Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hot Water Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Hot Water Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    lab equipment,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    lab equipment Week Rule - Jan1-Jan5,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    5,                        !- End Day 1
    lab equipment Week Rule - Jan6-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    6,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    Medium Office Activity,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Jan5,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    5,                        !- End Day 1
    Medium Office Bldg Equip Week Rule - Jan6-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    6,                        !- Start Day 2
    5,                        !- End Month 2
    25,                       !- End Day 2
    Medium Office Bldg Equip Week Rule - May-August,    !- ScheduleWeek Name 3
    5,                        !- Start Month 3
    26,                       !- Start Day 3
    9,                        !- End Month 3
    15,                       !- End Day 3
    Medium Office Bldg Equip Week Rule - Jan6-Dec31,    !- ScheduleWeek Name 4
    9,                        !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    31;                       !- End Day 4

Schedule:Year,
    Medium Office Bldg Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Jan5,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    5,                        !- End Day 1
    Medium Office Bldg Occ Week Rule - Jan6-Jun29,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    6,                        !- Start Day 2
    6,                        !- End Month 2
    29,                       !- End Day 2
    Medium Office Bldg Occ Week Rule - Jun30-Aug31,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    30,                       !- Start Day 3
    8,                        !- End Month 3
    31,                       !- End Day 3
    Medium Office Bldg Occ Week Rule - Sep1-Dec31,    !- ScheduleWeek Name 4
    9,                        !- Start Month 4
    1,                        !- Start Day 4
    12,                       !- End Month 4
    31;                       !- End Day 4

Schedule:Year,
    Medium Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Jan5,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    5,                        !- End Day 1
    Medium Office Infil Quarter On Week Rule - Jan6-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    6,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    Medium Office Infil Quarter On 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Infil Quarter On 1 Week Rule - Jan1-Jan5,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    5,                        !- End Day 1
    Medium Office Infil Quarter On 1 Week Rule - Jan6-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    6,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Jan5,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    5,                        !- End Day 1
    Office Bldg Light Week Rule - Jan6-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    6,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Compact,
    Zone: Classroom North 210 Big Thermostat Schedule,    !- Name
    Zone: Classroom North 210 Big Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Zone: Classroom North 211 Big Thermostat Schedule,    !- Name
    Zone: Classroom North 211 Big Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Zone: Classroom South 209 Small Thermostat Schedule,    !- Name
    Zone: Classroom South 209 Small Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Zone: Conf 101-103 Thermostat Schedule,    !- Name
    Zone: Conf 101-103 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Zone: Conf 109-111 Thermostat Schedule,    !- Name
    Zone: Conf 109-111 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Zone: Lab 201-203 Thermostat Schedule,    !- Name
    Zone: Lab 201-203 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Zone: Office South 207 Thermostat Schedule,    !- Name
    Zone: Office South 207 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Zone: Office South 208 Thermostat Schedule,    !- Name
    Zone: Office South 208 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    TwoSeasonSchedule,        !- Name
    number,                   !- Schedule Type Limits Name
    Through: 5/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/1,             !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    3,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    TimeOfDaySchedule,        !- Name
    number,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 12:0,              !- Field 3
    3,                        !- Field 4
    Until: 18:0,              !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    3;                        !- Field 8

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    Always On Discrete Limits,    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1/4IN wood,               !- Name
    MediumSmooth,             !- Roughness
    0.00635,                  !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco 1,             !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    5/8IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.015875,                 !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    5/8IN gypsum board,       !- Name
    MediumSmooth,             !- Roughness
    0.015875,                 !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    IEAD Roof Insulation R-19.72 IP,    !- Name
    MediumRough,              !- Roughness
    0.170137206506431,        !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Mass Wall Insulation R-5.74 IP,    !- Name
    MediumRough,              !- Roughness
    0.0495465462712,          !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE 1,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [19],     !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.007586387,              !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 1,        !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL:NOMASS,
    ExperimentalMaterial,     !- Name
    Smooth,                   !- Roughness
    2.6408450704225355,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Fixed Window 3.69/0.25/0.16,    !- Name
    3.69087117172377,         !- UFactor
    0.25,                     !- Solar Heat Gain Coefficient
    0.16;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Thornton Window Material 1,    !- Name
    1.2,                      !- UFactor
    0.25,                     !- Solar Heat Gain Coefficient
    0.42;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

Construction,
    ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8,    !- Name
    Roof Membrane,            !- Outside Layer
    IEAD Roof Insulation R-19.72 IP,    !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 3,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN CONCRETE HW RefBldg,    !- Layer 2
    Mass Wall Insulation R-5.74 IP,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 3,    !- Name
    Fixed Window 3.69/0.25/0.16;    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE 1,    !- Outside Layer
    CP02 CARPET PAD 1;        !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Thornton Ext Wall,        !- Name
    1IN Stucco 1,             !- Outside Layer
    F08 Metal surface,        !- Layer 2
    Wall Insulation [19],     !- Layer 3
    1/4IN wood,               !- Layer 4
    5/8IN gypsum board;       !- Layer 5

Construction,
    Thornton Window 1,        !- Name
    Thornton Window Material 1;    !- Outside Layer

CONSTRUCTION,
    ExperimentalConstruction,    !- Name
    ExperimentalMaterial;     !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Zone: Classroom North 210 Big,    !- Name
    180,                      !- Direction of Relative North
    10.0000000000001,         !- X Origin
    5.775291e-15,             !- Y Origin
    3.81,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone: Classroom North 211 Big,    !- Name
    180,                      !- Direction of Relative North
    16.8389500000001,         !- X Origin
    5.775291e-15,             !- Y Origin
    3.81,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone: Classroom South 209 Small,    !- Name
    180,                      !- Direction of Relative North
    10.0000000000001,         !- X Origin
    1.155058e-14,             !- Y Origin
    3.81,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone: Conf 101-103,       !- Name
    180,                      !- Direction of Relative North
    36.89860004572,           !- X Origin
    1.804779e-15,             !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone: Conf 109-111,       !- Name
    180,                      !- Direction of Relative North
    10,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone: Lab 201-203,        !- Name
    180,                      !- Direction of Relative North
    36.89860004572,           !- X Origin
    1.443823e-15,             !- Y Origin
    3.81,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone: Office South 207,    !- Name
    180,                      !- Direction of Relative North
    18.8011000000002,         !- X Origin
    2.310117e-14,             !- Y Origin
    3.81,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone: Office South 208,    !- Name
    180,                      !- Direction of Relative North
    14.9339500000002,         !- X Origin
    1.732587e-14,             !- Y Origin
    3.81,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZoneList,
    Thornton Closed Office,    !- Name
    Zone: Classroom North 210 Big,    !- Zone 1 Name
    Zone: Classroom North 211 Big,    !- Zone 2 Name
    Zone: Classroom South 209 Small,    !- Zone 3 Name
    Zone: Office South 207,    !- Zone 4 Name
    Zone: Office South 208;    !- Zone 5 Name

ZoneList,
    Thornton Lab Space,       !- Name
    Zone: Lab 201-203;        !- Zone 1 Name

ZoneList,
    Thornton Lecture Hall,    !- Name
    Zone: Conf 101-103,       !- Zone 1 Name
    Zone: Conf 109-111;       !- Zone 2 Name

BuildingSurface:Detailed,
    Surface 133,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Zone: Classroom North 210 Big,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 158,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.219114e-15,             !- Vertex 1 Xcoordinate
    5.91820000000002,         !- Vertex 1 Ycoordinate
    1.804779e-16,             !- Vertex 1 Zcoordinate
    -9.525514e-33,            !- Vertex 2 Xcoordinate
    1.100749e-32,             !- Vertex 2 Ycoordinate
    -1.804779e-16,            !- Vertex 2 Zcoordinate
    -6.83895000000003,        !- Vertex 3 Xcoordinate
    -5.168998e-15,            !- Vertex 3 Ycoordinate
    1.804779e-16,             !- Vertex 3 Zcoordinate
    -6.83895000000002,        !- Vertex 4 Xcoordinate
    5.91820000000003,         !- Vertex 4 Ycoordinate
    5.41433564649197e-16;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 134,              !- Name
    Roof,                     !- Surface Type
    ExperimentalConstruction,    !- Construction Name
    Zone: Classroom North 210 Big,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.155058e-14,             !- Vertex 1 Xcoordinate
    -4.068445e-17,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    1.299441e-14,             !- Vertex 2 Xcoordinate
    5.91820000000001,         !- Vertex 2 Ycoordinate
    4.53515604910168,         !- Vertex 2 Zcoordinate
    -6.83894999999997,        !- Vertex 3 Xcoordinate
    5.91820000000002,         !- Vertex 3 Ycoordinate
    4.53515604910168,         !- Vertex 3 Zcoordinate
    -6.83895,                 !- Vertex 4 Xcoordinate
    2.551239e-15,             !- Vertex 4 Ycoordinate
    6.09599999999999;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 135,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Classroom North 210 Big,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.155058e-14,             !- Vertex 1 Xcoordinate
    3.050166e-15,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -6.83895,                 !- Vertex 2 Xcoordinate
    -3.555118e-16,            !- Vertex 2 Ycoordinate
    6.09599999999999,         !- Vertex 2 Zcoordinate
    -6.83895000000003,        !- Vertex 3 Xcoordinate
    -4.287338e-15,            !- Vertex 3 Ycoordinate
    -5.686573e-31,            !- Vertex 3 Zcoordinate
    4.390514e-31,             !- Vertex 4 Xcoordinate
    -8.816603e-16,            !- Vertex 4 Ycoordinate
    5.68657334563286e-31;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 136,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Classroom North 210 Big,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.087585e-14,             !- Vertex 1 Xcoordinate
    2.168506e-15,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    6.747295e-16,             !- Vertex 2 Xcoordinate
    -6.427199e-31,            !- Vertex 2 Ycoordinate
    -1.129101e-30,            !- Vertex 2 Zcoordinate
    6.312166e-15,             !- Vertex 3 Xcoordinate
    5.91820000000002,         !- Vertex 3 Ycoordinate
    1.517698e-30,             !- Vertex 3 Zcoordinate
    1.390135e-14,             !- Vertex 4 Xcoordinate
    5.91820000000001,         !- Vertex 4 Ycoordinate
    4.53515604910168;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 137,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Classroom North 210 Big,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 142,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.83894999999999,        !- Vertex 1 Xcoordinate
    5.261485e-16,             !- Vertex 1 Ycoordinate
    6.09599999999999,         !- Vertex 1 Zcoordinate
    -6.83894999999998,        !- Vertex 2 Xcoordinate
    5.91820000000002,         !- Vertex 2 Ycoordinate
    4.53515604910168,         !- Vertex 2 Zcoordinate
    -6.83895000000001,        !- Vertex 3 Xcoordinate
    5.91820000000003,         !- Vertex 3 Ycoordinate
    7.219114e-16,             !- Vertex 3 Zcoordinate
    -6.83895000000004,        !- Vertex 4 Xcoordinate
    -5.168998e-15,            !- Vertex 4 Ycoordinate
    -1.59079214989445e-29;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 138,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Classroom North 210 Big,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.299441e-14,             !- Vertex 1 Xcoordinate
    5.91820000000001,         !- Vertex 1 Ycoordinate
    4.53515604910168,         !- Vertex 1 Zcoordinate
    7.219114e-15,             !- Vertex 2 Xcoordinate
    5.91820000000002,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.83895000000002,        !- Vertex 3 Xcoordinate
    5.91820000000003,         !- Vertex 3 Ycoordinate
    7.219114e-16,             !- Vertex 3 Zcoordinate
    -6.83894999999997,        !- Vertex 4 Xcoordinate
    5.91820000000002,         !- Vertex 4 Ycoordinate
    4.53515604910168;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 139,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Zone: Classroom North 211 Big,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 159,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.775291e-15,             !- Vertex 1 Xcoordinate
    5.91820000000002,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.83895000000004,        !- Vertex 3 Xcoordinate
    -5.168998e-15,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.83895000000001,        !- Vertex 4 Xcoordinate
    5.91820000000003,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 140,              !- Name
    Roof,                     !- Surface Type
    ExperimentalConstruction,    !- Construction Name
    Zone: Classroom North 211 Big,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.155058e-14,             !- Vertex 1 Xcoordinate
    1.616208e-15,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    1.443823e-14,             !- Vertex 2 Xcoordinate
    5.91820000000001,         !- Vertex 2 Ycoordinate
    4.53515604910168,         !- Vertex 2 Zcoordinate
    -6.83894999999998,        !- Vertex 3 Xcoordinate
    5.91820000000002,         !- Vertex 3 Ycoordinate
    4.53515604910168,         !- Vertex 3 Zcoordinate
    -6.83894999999999,        !- Vertex 4 Xcoordinate
    1.078446e-15,             !- Vertex 4 Ycoordinate
    6.09599999999999;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 141,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Classroom North 211 Big,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.155058e-14,             !- Vertex 1 Xcoordinate
    3.878612e-15,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -6.83894999999999,        !- Vertex 2 Xcoordinate
    -1.183958e-15,            !- Vertex 2 Ycoordinate
    6.09599999999999,         !- Vertex 2 Zcoordinate
    -6.83895000000004,        !- Vertex 3 Xcoordinate
    -5.115784e-15,            !- Vertex 3 Ycoordinate
    -3.432224e-32,            !- Vertex 3 Zcoordinate
    3.939199e-32,             !- Vertex 4 Xcoordinate
    -5.321405e-17,            !- Vertex 4 Ycoordinate
    3.43222413902259e-32;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 142,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Classroom North 211 Big,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 137,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.15673e-14,              !- Vertex 1 Xcoordinate
    3.825398e-15,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -1.671627e-17,            !- Vertex 2 Xcoordinate
    1.64233e-32,              !- Vertex 2 Ycoordinate
    3.176534e-32,             !- Vertex 2 Zcoordinate
    5.797761e-15,             !- Vertex 3 Xcoordinate
    5.91820000000002,         !- Vertex 3 Ycoordinate
    -4.269787e-32,            !- Vertex 3 Zcoordinate
    1.441576e-14,             !- Vertex 4 Xcoordinate
    5.91820000000001,         !- Vertex 4 Ycoordinate
    4.53515604910168;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 143,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Classroom North 211 Big,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.83894999999999,        !- Vertex 1 Xcoordinate
    -1.130744e-15,            !- Vertex 1 Ycoordinate
    6.09599999999999,         !- Vertex 1 Zcoordinate
    -6.83894999999998,        !- Vertex 2 Xcoordinate
    5.91820000000002,         !- Vertex 2 Ycoordinate
    4.53515604910168,         !- Vertex 2 Zcoordinate
    -6.83895000000001,        !- Vertex 3 Xcoordinate
    5.91820000000003,         !- Vertex 3 Ycoordinate
    4.457469e-29,             !- Vertex 3 Zcoordinate
    -6.83895000000004,        !- Vertex 4 Xcoordinate
    -5.168998e-15,            !- Vertex 4 Ycoordinate
    -8.91493835741144e-29;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Classroom North 211 Big,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-14,             !- Vertex 1 Xcoordinate
    5.91820000000001,         !- Vertex 1 Ycoordinate
    4.53515604910168,         !- Vertex 1 Zcoordinate
    5.775291e-15,             !- Vertex 2 Xcoordinate
    5.91820000000002,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.83895000000001,        !- Vertex 3 Xcoordinate
    5.91820000000003,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.83894999999998,        !- Vertex 4 Xcoordinate
    5.91820000000002,         !- Vertex 4 Ycoordinate
    4.53515604910168;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 127,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Zone: Classroom South 209 Small,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 7,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.775291e-15,            !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.9502,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.93395,                 !- Vertex 3 Xcoordinate
    7.9502,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.93395,                 !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 128,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Classroom South 209 Small,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 147,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.93394999999995,        !- Vertex 1 Xcoordinate
    7.9502,                   !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -4.93394999999996,        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -4.93395,                 !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    -1.582955e-28,            !- Vertex 3 Zcoordinate
    -4.93395,                 !- Vertex 4 Xcoordinate
    7.9502,                   !- Vertex 4 Ycoordinate
    1.58295500225737e-28;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 129,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Classroom South 209 Small,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.864692e-14,             !- Vertex 1 Xcoordinate
    7.95019999999999,         !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -2.231072e-15,            !- Vertex 2 Xcoordinate
    7.9502,                   !- Vertex 2 Ycoordinate
    3.954095e-29,             !- Vertex 2 Zcoordinate
    -2.116088e-15,            !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    -6.48515e-29,             !- Vertex 3 Zcoordinate
    4.109931e-14,             !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 130,              !- Name
    Roof,                     !- Surface Type
    ExperimentalConstruction,    !- Construction Name
    Zone: Classroom South 209 Small,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.641585e-14,             !- Vertex 1 Xcoordinate
    7.95019999999999,         !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    4.475851e-14,             !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -4.93394999999996,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -4.93394999999995,        !- Vertex 4 Xcoordinate
    7.9502,                   !- Vertex 4 Ycoordinate
    3.99924396295634;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 131,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Classroom South 209 Small,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.93394999999995,        !- Vertex 1 Xcoordinate
    7.9502,                   !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -4.93395,                 !- Vertex 2 Xcoordinate
    7.9502,                   !- Vertex 2 Ycoordinate
    1.094635e-29,             !- Vertex 2 Zcoordinate
    -8.87263e-30,             !- Vertex 3 Xcoordinate
    7.9502,                   !- Vertex 3 Ycoordinate
    -1.094635e-29,            !- Vertex 3 Zcoordinate
    6.641585e-14,             !- Vertex 4 Xcoordinate
    7.95019999999999,         !- Vertex 4 Ycoordinate
    3.99924396295634;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 132,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Classroom South 209 Small,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.475851e-14,             !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -5.775291e-15,            !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.93395,                 !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.93394999999996,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Zone: Conf 101-103,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.764,                  !- Vertex 3 Xcoordinate
    6.411861e-31,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.764,                  !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 14,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Conf 101-103,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.764,                  !- Vertex 1 Xcoordinate
    2.887646e-15,             !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -16.764,                  !- Vertex 2 Xcoordinate
    6.411861e-31,             !- Vertex 2 Ycoordinate
    -1.106452e-61,            !- Vertex 2 Zcoordinate
    6.539723e-63,             !- Vertex 3 Xcoordinate
    6.411861e-31,             !- Vertex 3 Ycoordinate
    -4.859628e-46,            !- Vertex 3 Zcoordinate
    -1.129588e-62,            !- Vertex 4 Xcoordinate
    2.887646e-15,             !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 15,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Conf 101-103,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.764,                  !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -16.764,                  !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.764,                  !- Vertex 3 Xcoordinate
    6.411861e-31,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.764,                  !- Vertex 4 Xcoordinate
    2.887646e-15,             !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 16,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Conf 101-103,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.764,                  !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.764,                  !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 17,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Conf 101-103,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.887646e-15,             !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 18,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Zone: Conf 101-103,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 31,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.887646e-15,             !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    -16.764,                  !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    3.81,                     !- Vertex 3 Zcoordinate
    -16.764,                  !- Vertex 4 Xcoordinate
    2.887646e-15,             !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 157,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 151,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.80110000000009,        !- Vertex 1 Xcoordinate
    7.9502,                   !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -8.80110000000007,        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    -13.67790004572,          !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    3.81,                     !- Vertex 3 Zcoordinate
    -13.67790004572,          !- Vertex 4 Xcoordinate
    7.9502,                   !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 158,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 133,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.35282e-14,             !- Vertex 1 Xcoordinate
    -1.299441e-14,            !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -7.363496e-14,            !- Vertex 2 Xcoordinate
    5.91820000000001,         !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    -6.83895000000011,        !- Vertex 3 Xcoordinate
    5.91820000000002,         !- Vertex 3 Ycoordinate
    3.81,                     !- Vertex 3 Zcoordinate
    -6.83895000000011,        !- Vertex 4 Xcoordinate
    -9.991141e-15,            !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 159,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 139,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.83895000000011,        !- Vertex 1 Xcoordinate
    -9.991141e-15,            !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -6.83895000000011,        !- Vertex 2 Xcoordinate
    5.91820000000002,         !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    -13.6779000457202,        !- Vertex 3 Xcoordinate
    5.9182,                   !- Vertex 3 Ycoordinate
    3.81,                     !- Vertex 3 Zcoordinate
    -13.67790004572,          !- Vertex 4 Xcoordinate
    -1.059743e-14,            !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 160,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -13.67790004572,          !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -13.6779000457199,        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    -2.343971e-27,            !- Vertex 2 Zcoordinate
    -13.67790004572,          !- Vertex 3 Xcoordinate
    7.9502,                   !- Vertex 3 Ycoordinate
    2.083531e-27,             !- Vertex 3 Zcoordinate
    -13.67790004572,          !- Vertex 4 Xcoordinate
    7.9502,                   !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 161,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -13.6779000457202,        !- Vertex 1 Xcoordinate
    5.9182,                   !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -7.363496e-14,            !- Vertex 2 Xcoordinate
    5.91820000000001,         !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    -6.641585e-14,            !- Vertex 3 Xcoordinate
    7.95019999999999,         !- Vertex 3 Ycoordinate
    3.81,                     !- Vertex 3 Zcoordinate
    -13.67790004572,          !- Vertex 4 Xcoordinate
    7.9502,                   !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 162,              !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 145,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.93395000000016,        !- Vertex 1 Xcoordinate
    7.95019999999998,         !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -4.93395000000006,        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    -8.80110000000007,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    3.81,                     !- Vertex 3 Zcoordinate
    -8.80110000000009,        !- Vertex 4 Xcoordinate
    7.9502,                   !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 163,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -13.67790004572,          !- Vertex 1 Xcoordinate
    7.9502,                   !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -13.67790004572,          !- Vertex 2 Xcoordinate
    7.9502,                   !- Vertex 2 Ycoordinate
    1.785883e-27,             !- Vertex 2 Zcoordinate
    -13.6779000457201,        !- Vertex 3 Xcoordinate
    5.91820000000001,         !- Vertex 3 Ycoordinate
    -1.339413e-27,            !- Vertex 3 Zcoordinate
    -13.6779000457202,        !- Vertex 4 Xcoordinate
    5.9182,                   !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 127,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.93395000000016,        !- Vertex 1 Xcoordinate
    7.95019999999998,         !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -6.641585e-14,            !- Vertex 2 Xcoordinate
    7.95019999999999,         !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    -6.93035e-14,             !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    3.81,                     !- Vertex 3 Zcoordinate
    -4.93395000000006,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 77,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -13.67790004572,          !- Vertex 1 Xcoordinate
    -1.059743e-14,            !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -13.6779000457199,        !- Vertex 2 Xcoordinate
    2.396971e-15,             !- Vertex 2 Ycoordinate
    -4.920374e-44,            !- Vertex 2 Zcoordinate
    1.123641e-45,             !- Vertex 3 Xcoordinate
    6.411861e-30,             !- Vertex 3 Ycoordinate
    -6.988773e-33,            !- Vertex 3 Zcoordinate
    -6.35282e-14,             !- Vertex 4 Xcoordinate
    -1.299441e-14,            !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 79,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.93035e-14,             !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -5.775291e-15,            !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    6.988773e-33,             !- Vertex 2 Zcoordinate
    -13.6779000457199,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -13.67790004572,          !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.775291e-15,            !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    3.494387e-33,             !- Vertex 1 Zcoordinate
    2.904998e-77,             !- Vertex 2 Xcoordinate
    -1.760944e-66,            !- Vertex 2 Ycoordinate
    -3.494387e-33,            !- Vertex 2 Zcoordinate
    -13.6779000457199,        !- Vertex 3 Xcoordinate
    2.396971e-15,             !- Vertex 3 Ycoordinate
    -3.494387e-33,            !- Vertex 3 Zcoordinate
    -13.6779000457199,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    3.49438658233498e-33;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 80,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.35282e-14,             !- Vertex 1 Xcoordinate
    -1.299441e-14,            !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    7.694234e-30,             !- Vertex 2 Xcoordinate
    3.204151e-45,             !- Vertex 2 Ycoordinate
    -6.988773e-33,            !- Vertex 2 Zcoordinate
    -5.775291e-15,            !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    6.988773e-33,             !- Vertex 3 Zcoordinate
    -6.93035e-14,             !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Conf 109-111,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -13.6779000457202,        !- Vertex 1 Xcoordinate
    5.9182,                   !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -13.6779000457201,        !- Vertex 2 Xcoordinate
    5.91820000000001,         !- Vertex 2 Ycoordinate
    -5.11998e-34,             !- Vertex 2 Zcoordinate
    -13.6779000457199,        !- Vertex 3 Xcoordinate
    2.396971e-15,             !- Vertex 3 Ycoordinate
    -2.624199e-44,            !- Vertex 3 Zcoordinate
    -13.67790004572,          !- Vertex 4 Xcoordinate
    -1.059743e-14,            !- Vertex 4 Ycoordinate
    3.81;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 27,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Lab 201-203,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.764,                  !- Vertex 1 Xcoordinate
    6.411861e-31,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -16.764,                  !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -16.764,                  !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.764,                  !- Vertex 4 Xcoordinate
    -6.411861e-31,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 31,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Zone: Lab 201-203,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 18,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.764,                  !- Vertex 3 Xcoordinate
    -6.411861e-31,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.764,                  !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 32,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Lab 201-203,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.764,                  !- Vertex 1 Xcoordinate
    3.205931e-31,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    -16.764,                  !- Vertex 2 Xcoordinate
    -3.205931e-31,            !- Vertex 2 Ycoordinate
    -3.372045e-62,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -3.205931e-31,            !- Vertex 3 Ycoordinate
    3.372045e-62,             !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.205931e-31,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 34,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Lab 201-203,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.764,                  !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.764,                  !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 35,               !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Lab 201-203,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 36,               !- Name
    Roof,                     !- Surface Type
    ExperimentalConstruction,    !- Construction Name
    Zone: Lab 201-203,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -16.764,                  !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -16.764,                  !- Vertex 4 Xcoordinate
    6.411861e-31,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 151,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Zone: Office South 207,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 157,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.775291e-15,            !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.9502,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.87680004571982,        !- Vertex 3 Xcoordinate
    7.95020000000002,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.87680004571982,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 152,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Office South 207,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.87680004571975,        !- Vertex 1 Xcoordinate
    7.95020000000001,         !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -4.87680004571977,        !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -4.87680004571982,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    -1.585367e-28,            !- Vertex 3 Zcoordinate
    -4.87680004571982,        !- Vertex 4 Xcoordinate
    7.95020000000002,         !- Vertex 4 Ycoordinate
    1.58536734488904e-28;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 153,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Office South 207,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 146,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.864692e-14,             !- Vertex 1 Xcoordinate
    7.95019999999999,         !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -2.231072e-15,            !- Vertex 2 Xcoordinate
    7.9502,                   !- Vertex 2 Ycoordinate
    3.954095e-29,             !- Vertex 2 Zcoordinate
    -2.116088e-15,            !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    -6.48515e-29,             !- Vertex 3 Zcoordinate
    4.109931e-14,             !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 154,              !- Name
    Roof,                     !- Surface Type
    ExperimentalConstruction,    !- Construction Name
    Zone: Office South 207,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.641585e-14,             !- Vertex 1 Xcoordinate
    7.95019999999999,         !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    4.475851e-14,             !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -4.87680004571977,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -4.87680004571975,        !- Vertex 4 Xcoordinate
    7.95020000000001,         !- Vertex 4 Ycoordinate
    3.99924396295634;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 155,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Office South 207,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.87680004571975,        !- Vertex 1 Xcoordinate
    7.95020000000001,         !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -4.87680004571982,        !- Vertex 2 Xcoordinate
    7.95020000000002,         !- Vertex 2 Ycoordinate
    -1.094635e-29,            !- Vertex 2 Zcoordinate
    -1.795321e-29,            !- Vertex 3 Xcoordinate
    7.9502,                   !- Vertex 3 Ycoordinate
    -1.094635e-29,            !- Vertex 3 Zcoordinate
    6.641585e-14,             !- Vertex 4 Xcoordinate
    7.95019999999999,         !- Vertex 4 Ycoordinate
    3.99924396295634;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 156,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Office South 207,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.475851e-14,             !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -5.775291e-15,            !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.87680004571982,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.87680004571977,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 145,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Zone: Office South 208,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 162,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.775291e-15,            !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.9502,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.86714999999993,        !- Vertex 3 Xcoordinate
    7.95020000000001,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.86714999999994,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 146,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Office South 208,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 153,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.86714999999987,        !- Vertex 1 Xcoordinate
    7.9502,                   !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -3.8671499999999,         !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -3.86714999999994,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    -1.045001e-28,            !- Vertex 3 Zcoordinate
    -3.86714999999993,        !- Vertex 4 Xcoordinate
    7.95020000000001,         !- Vertex 4 Ycoordinate
    8.07372547222592e-29;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 147,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Office South 208,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 128,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.72383e-14,              !- Vertex 1 Xcoordinate
    7.95019999999999,         !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -2.266277e-15,            !- Vertex 2 Xcoordinate
    7.9502,                   !- Vertex 2 Ycoordinate
    3.93866e-29,              !- Vertex 2 Zcoordinate
    -2.058349e-15,            !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    -6.459835e-29,            !- Vertex 3 Zcoordinate
    4.031965e-14,             !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 148,              !- Name
    Roof,                     !- Surface Type
    ExperimentalConstruction,    !- Construction Name
    Zone: Office South 208,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.497203e-14,             !- Vertex 1 Xcoordinate
    7.95019999999999,         !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    4.40366e-14,              !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -3.86714999999989,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -3.86714999999987,        !- Vertex 4 Xcoordinate
    7.9502,                   !- Vertex 4 Ycoordinate
    3.99924396295634;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 149,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone: Office South 208,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.86714999999987,        !- Vertex 1 Xcoordinate
    7.9502,                   !- Vertex 1 Ycoordinate
    3.99924396295634,         !- Vertex 1 Zcoordinate
    -3.86714999999993,        !- Vertex 2 Xcoordinate
    7.95020000000001,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.9502,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.497203e-14,             !- Vertex 4 Xcoordinate
    7.95019999999999,         !- Vertex 4 Ycoordinate
    3.99924396295634;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 150,              !- Name
    Wall,                     !- Surface Type
    Thornton Ext Wall,        !- Construction Name
    Zone: Office South 208,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.40366e-14,              !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -5.775291e-15,            !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.86714999999994,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.86714999999989,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 6,            !- Name
    Window,                   !- Surface Type
    Thornton Window 1,        !- Construction Name
    Surface 135,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.81355000000002,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.44497212347989,         !- Vertex 1 Zcoordinate
    -6.81355000000002,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -0.0254,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -0.0254,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.44497212347989;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 2,            !- Name
    Window,                   !- Surface Type
    Thornton Window 1,        !- Construction Name
    Surface 141,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.81355000000003,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.44497212347989,         !- Vertex 1 Zcoordinate
    -6.81355000000003,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -0.0254,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -0.0254,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.44497212347989;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 7,            !- Name
    Window,                   !- Surface Type
    Thornton Window 1,        !- Construction Name
    Surface 132,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.0254,                  !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    1.25275339401821,         !- Vertex 1 Zcoordinate
    -0.0254,                  !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -4.90855,                 !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -4.90855,                 !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    1.25275339401821;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 3,            !- Name
    Window,                   !- Surface Type
    Thornton Window 1,        !- Construction Name
    Surface 32,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -16.7386,                 !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.42871732522796,         !- Vertex 1 Zcoordinate
    -16.7386,                 !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -0.0254,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -0.0254,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.42871732522796;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 4,            !- Name
    Window,                   !- Surface Type
    Thornton Window 1,        !- Construction Name
    Surface 34,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.0254,                  !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    1.2491623100304,          !- Vertex 1 Zcoordinate
    -0.0254,                  !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -16.7386,                 !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -16.7386,                 !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    1.2491623100304;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 9,            !- Name
    Window,                   !- Surface Type
    Thornton Window 1,        !- Construction Name
    Surface 156,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.025399999999948,       !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    1.25281347363558,         !- Vertex 1 Zcoordinate
    -0.025399999999948,       !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -4.85140004571982,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -4.85140004571982,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    1.25281347363558;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 8,            !- Name
    Window,                   !- Surface Type
    Thornton Window 1,        !- Construction Name
    Surface 150,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.025399999999948,       !- Vertex 1 Xcoordinate
    13.86840004572,           !- Vertex 1 Ycoordinate
    1.25417158069884,         !- Vertex 1 Zcoordinate
    -0.025399999999948,       !- Vertex 2 Xcoordinate
    13.86840004572,           !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -3.84174999999994,        !- Vertex 3 Xcoordinate
    13.86840004572,           !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -3.84174999999994,        !- Vertex 4 Xcoordinate
    13.86840004572,           !- Vertex 4 Ycoordinate
    1.25417158069884;         !- Vertex 4 Zcoordinate

People,
    90.1-2010 - Office - ClosedOffice People 1,    !- Name
    Thornton Closed Office,    !- Zone or ZoneList Name
    Medium Office Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0511285744793712,       !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    90.1-2010 - Office - IT_Room People 1,    !- Name
    Thornton Lab Space,       !- Zone or ZoneList Name
    Medium Office Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0538195520835486,       !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    90.1-2010 - Office - Conference People 1,    !- Name
    Thornton Lecture Hall,    !- Zone or ZoneList Name
    Medium Office Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.538195520835486,        !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

Lights,
    Lights 4,                 !- Name
    Thornton Closed Office,    !- Zone or ZoneList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.9479405625478,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 5,                 !- Name
    Thornton Lab Space,       !- Zone or ZoneList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.9479405625478,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 6,                 !- Name
    Thornton Lecture Hall,    !- Zone or ZoneList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.239609812553,          !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 4,     !- Name
    Thornton Closed Office,    !- Zone or ZoneList Name
    Medium Office Bldg Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 6,     !- Name
    Thornton Lab Space,       !- Zone or ZoneList Name
    lab equipment,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    26.9097760417743,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 5,     !- Name
    Thornton Lecture Hall,    !- Zone or ZoneList Name
    Medium Office Bldg Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - ClosedOffice Infiltration 1,    !- Name
    Thornton Closed Office,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0017,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - IT_Room Infiltration 1,    !- Name
    Thornton Lab Space,       !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0017,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - Office - Conference Infiltration 1,    !- Name
    Thornton Lecture Hall,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0017,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.002359737216,           !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    90.1-2010 - Office - Conference Ventilation 1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.002359737216,           !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    90.1-2010 - Office - IT_Room Ventilation 1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.002359737216,           !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    0.6;                      !- Cooling Sizing Factor

Sizing:Zone,
    Zone: Classroom North 210 Big,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Zone: Classroom North 211 Big,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Zone: Classroom South 209 Small,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Zone: Conf 101-103,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - Conference Ventilation 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Zone: Conf 109-111,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - Conference Ventilation 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Zone: Lab 201-203,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - IT_Room Ventilation 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Zone: Office South 207,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Zone: Office South 208,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    VAV with PFP Boxes and Reheat,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Chilled Water Loop,       !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.22,                     !- Design Loop Exit Temperature
    6.67,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Hot Water Loop,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82,                       !- Design Loop Exit Temperature
    11,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Zone: Classroom North 210 Big Thermostat,    !- Name
    Zone: Classroom North 210 Big,    !- Zone or ZoneList Name
    Zone: Classroom North 210 Big Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Zone: Classroom North 211 Big Thermostat,    !- Name
    Zone: Classroom North 211 Big,    !- Zone or ZoneList Name
    Zone: Classroom North 211 Big Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Zone: Classroom South 209 Small Thermostat,    !- Name
    Zone: Classroom South 209 Small,    !- Zone or ZoneList Name
    Zone: Classroom South 209 Small Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Zone: Conf 101-103 Thermostat,    !- Name
    Zone: Conf 101-103,       !- Zone or ZoneList Name
    Zone: Conf 101-103 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Zone: Conf 109-111 Thermostat,    !- Name
    Zone: Conf 109-111,       !- Zone or ZoneList Name
    Zone: Conf 109-111 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Zone: Lab 201-203 Thermostat,    !- Name
    Zone: Lab 201-203,        !- Zone or ZoneList Name
    Zone: Lab 201-203 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Zone: Office South 207 Thermostat,    !- Name
    Zone: Office South 207,    !- Zone or ZoneList Name
    Zone: Office South 207 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Zone: Office South 208 Thermostat,    !- Name
    Zone: Office South 208,    !- Zone or ZoneList Name
    Zone: Office South 208 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,    !- Name
    Medium Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht 7,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    VAV HW Rht 7 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 70,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    VAV HW Rht Coil 6,        !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 68,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht 8,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    VAV HW Rht 8 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 75,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    VAV HW Rht Coil 7,        !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 73,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht 4,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    VAV HW Rht 4 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 55,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    VAV HW Rht Coil 3,        !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 53,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht 5,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    VAV HW Rht 5 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 60,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    VAV HW Rht Coil 4,        !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 58,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht 6,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    VAV HW Rht 6 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 65,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    VAV HW Rht Coil 5,        !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 63,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht 1,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    VAV HW Rht 1 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 3,                   !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    VAV HW Rht Coil,          !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 2,                   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht 2,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    VAV HW Rht 2 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 45,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    VAV HW Rht Coil 1,        !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 40,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht 3,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    VAV HW Rht 3 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 50,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    VAV HW Rht Coil 2,        !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 48,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht 7,         !- Name
    Node 68,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV HW Rht 7;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht 8,         !- Name
    Node 73,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV HW Rht 8;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht 4,         !- Name
    Node 53,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV HW Rht 4;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht 5,         !- Name
    Node 58,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV HW Rht 5;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht 6,         !- Name
    Node 63,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV HW Rht 6;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht 1,         !- Name
    Node 2,                   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV HW Rht 1;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht 2,         !- Name
    Node 40,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV HW Rht 2;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht 3,         !- Name
    Node 48,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV HW Rht 3;             !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Zone: Classroom North 210 Big Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV HW Rht 7,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone: Classroom North 211 Big Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV HW Rht 8,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone: Classroom South 209 Small Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV HW Rht 4,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone: Conf 101-103 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV HW Rht 5,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone: Conf 109-111 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV HW Rht 6,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone: Lab 201-203 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV HW Rht 1,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone: Office South 207 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV HW Rht 2,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone: Office South 208 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV HW Rht 3,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Zone: Classroom North 210 Big,    !- Zone Name
    Zone: Classroom North 210 Big Equipment List,    !- Zone Conditioning Equipment List Name
    Zone: Classroom North 210 Big Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 43,                  !- Zone Air Node Name
    Zone: Classroom North 210 Big Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone: Classroom North 211 Big,    !- Zone Name
    Zone: Classroom North 211 Big Equipment List,    !- Zone Conditioning Equipment List Name
    Zone: Classroom North 211 Big Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 44,                  !- Zone Air Node Name
    Zone: Classroom North 211 Big Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone: Classroom South 209 Small,    !- Zone Name
    Zone: Classroom South 209 Small Equipment List,    !- Zone Conditioning Equipment List Name
    Zone: Classroom South 209 Small Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 11,                  !- Zone Air Node Name
    Zone: Classroom South 209 Small Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone: Conf 101-103,       !- Zone Name
    Zone: Conf 101-103 Equipment List,    !- Zone Conditioning Equipment List Name
    Zone: Conf 101-103 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Zone: Conf 101-103 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone: Conf 109-111,       !- Zone Name
    Zone: Conf 109-111 Equipment List,    !- Zone Conditioning Equipment List Name
    Zone: Conf 109-111 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 16,                  !- Zone Air Node Name
    Zone: Conf 109-111 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone: Lab 201-203,        !- Zone Name
    Zone: Lab 201-203 Equipment List,    !- Zone Conditioning Equipment List Name
    Zone: Lab 201-203 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Zone: Lab 201-203 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone: Office South 207,    !- Zone Name
    Zone: Office South 207 Equipment List,    !- Zone Conditioning Equipment List Name
    Zone: Office South 207 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 42,                  !- Zone Air Node Name
    Zone: Office South 207 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone: Office South 208,    !- Zone Name
    Zone: Office South 208 Equipment List,    !- Zone Conditioning Equipment List Name
    Zone: Office South 208 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    Zone: Office South 208 Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    Var Spd Fan,              !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    373.633365,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 7,                   !- Air Inlet Node Name
    Node 76,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    Fan Variable Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    871.811185,               !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    1.51023181824,            !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 15,                  !- Air Inlet Node Name
    Node 8,                   !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Coil:Cooling:Water,
    Coil Cooling Water 1,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 22,                  !- Water Inlet Node Name
    Node 25,                  !- Water Outlet Node Name
    Node 14,                  !- Air Inlet Node Name
    Node 15,                  !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Heating:Water,
    VAV HW Rht Coil 6,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 66,                  !- Water Inlet Node Name
    Node 67,                  !- Water Outlet Node Name
    VAV HW Rht 7 Damper Outlet,    !- Air Inlet Node Name
    Node 68,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV HW Rht Coil 7,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 71,                  !- Water Inlet Node Name
    Node 72,                  !- Water Outlet Node Name
    VAV HW Rht 8 Damper Outlet,    !- Air Inlet Node Name
    Node 73,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV HW Rht Coil 3,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 51,                  !- Water Inlet Node Name
    Node 52,                  !- Water Outlet Node Name
    VAV HW Rht 4 Damper Outlet,    !- Air Inlet Node Name
    Node 53,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV HW Rht Coil 4,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 56,                  !- Water Inlet Node Name
    Node 57,                  !- Water Outlet Node Name
    VAV HW Rht 5 Damper Outlet,    !- Air Inlet Node Name
    Node 58,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV HW Rht Coil 5,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 61,                  !- Water Inlet Node Name
    Node 62,                  !- Water Outlet Node Name
    VAV HW Rht 6 Damper Outlet,    !- Air Inlet Node Name
    Node 63,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV HW Rht Coil,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 1,                   !- Water Inlet Node Name
    Node 29,                  !- Water Outlet Node Name
    VAV HW Rht 1 Damper Outlet,    !- Air Inlet Node Name
    Node 2,                   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV HW Rht Coil 1,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 38,                  !- Water Inlet Node Name
    Node 39,                  !- Water Outlet Node Name
    VAV HW Rht 2 Damper Outlet,    !- Air Inlet Node Name
    Node 40,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV HW Rht Coil 2,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 46,                  !- Water Inlet Node Name
    Node 47,                  !- Water Outlet Node Name
    VAV HW Rht 3 Damper Outlet,    !- Air Inlet Node Name
    Node 48,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 15,                  !- Sensor Node Name
    Node 22,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 13,                  !- Relief Air Outlet Node Name
    Node 76,                  !- Return Air Node Name
    Node 14,                  !- Mixed Air Node Name
    Node 12,                  !- Actuator Node Name
    1.51023181824,            !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Zone: Classroom North 210 Big,    !- Zone or ZoneList 1 Name
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    Zone: Classroom North 211 Big,    !- Zone or ZoneList 2 Name
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    Zone: Classroom South 209 Small,    !- Zone or ZoneList 3 Name
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    Zone: Conf 101-103,       !- Zone or ZoneList 4 Name
    90.1-2010 - Office - Conference Ventilation 1,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    Zone: Conf 109-111,       !- Zone or ZoneList 5 Name
    90.1-2010 - Office - Conference Ventilation 1,    !- Design Specification Outdoor Air Object Name 5
    ,                         !- Design Specification Zone Air Distribution Object Name 5
    Zone: Lab 201-203,        !- Zone or ZoneList 6 Name
    90.1-2010 - Office - IT_Room Ventilation 1,    !- Design Specification Outdoor Air Object Name 6
    ,                         !- Design Specification Zone Air Distribution Object Name 6
    Zone: Office South 207,    !- Zone or ZoneList 7 Name
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name 7
    ,                         !- Design Specification Zone Air Distribution Object Name 7
    Zone: Office South 208,    !- Zone or ZoneList 8 Name
    90.1-2010 - Office - ClosedOffice Ventilation 1,    !- Design Specification Outdoor Air Object Name 8
    ;                         !- Design Specification Zone Air Distribution Object Name 8

AirLoopHVAC:ControllerList,
    VAV with PFP Boxes and Reheat Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC,
    VAV with PFP Boxes and Reheat,    !- Name
    VAV with PFP Boxes and Reheat Controllers,    !- Controller List Name
    VAV with PFP Boxes and ReheatAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with PFP Boxes and Reheat Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 7,                   !- Supply Side Inlet Node Name
    Node 10,                  !- Demand Side Outlet Node Name
    VAV with PFP Boxes and Reheat Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with PFP Boxes and Reheat Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 14,                  !- Mixed Air Node Name
    Node 12,                  !- Outdoor Air Stream Node Name
    Node 13,                  !- Relief Air Stream Node Name
    Node 76;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 9,                   !- Inlet Node Name
    Node 3,                   !- Outlet 1 Node Name
    Node 45,                  !- Outlet 2 Node Name
    Node 50,                  !- Outlet 3 Node Name
    Node 55,                  !- Outlet 4 Node Name
    Node 60,                  !- Outlet 5 Node Name
    Node 65,                  !- Outlet 6 Node Name
    Node 70,                  !- Outlet 7 Node Name
    Node 75;                  !- Outlet 8 Node Name

AirLoopHVAC:SupplyPath,
    VAV with PFP Boxes and Reheat Node 9 Supply Path,    !- Name
    Node 9,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 10,                  !- Outlet Node Name
    Node 35,                  !- Inlet 1 Node Name
    Node 41,                  !- Inlet 2 Node Name
    Node 49,                  !- Inlet 3 Node Name
    Node 54,                  !- Inlet 4 Node Name
    Node 59,                  !- Inlet 5 Node Name
    Node 64,                  !- Inlet 6 Node Name
    Node 69,                  !- Inlet 7 Node Name
    Node 74;                  !- Inlet 8 Node Name

AirLoopHVAC:ReturnPath,
    VAV with PFP Boxes and Reheat Return Path,    !- Name
    Node 10,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

Branch,
    VAV with PFP Boxes and Reheat Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Fan:VariableVolume,       !- Component 1 Object Type
    Var Spd Fan,              !- Component 1 Name
    Node 7,                   !- Component 1 Inlet Node Name
    Node 76,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 2 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 2 Name
    Node 76,                  !- Component 2 Inlet Node Name
    Node 14,                  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,       !- Component 3 Object Type
    Coil Cooling Water 1,     !- Component 3 Name
    Node 14,                  !- Component 3 Inlet Node Name
    Node 15,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 1,    !- Component 4 Name
    Node 15,                  !- Component 4 Inlet Node Name
    Node 8;                   !- Component 4 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Pump Variable Speed 1,    !- Component 1 Name
    Node 17,                  !- Component 1 Inlet Node Name
    Node 23;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 26,                  !- Component 1 Inlet Node Name
    Node 27;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictCooling,          !- Component 1 Object Type
    District Cooling,         !- Component 1 Name
    Node 19,                  !- Component 1 Inlet Node Name
    Node 24;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 28,                  !- Component 1 Inlet Node Name
    Node 18;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 20,                  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 1,     !- Component 1 Name
    Node 22,                  !- Component 1 Inlet Node Name
    Node 25;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 21;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Var Spd Pump,             !- Component 1 Name
    Node 30,                  !- Component 1 Inlet Node Name
    Node 37;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictHeating,          !- Component 1 Object Type
    District Heating,         !- Component 1 Name
    Node 32,                  !- Component 1 Inlet Node Name
    Node 36;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Supply Outlet Pipe,    !- Component 1 Name
    Hot Water Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 31;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 33,                  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV HW Rht Coil,          !- Component 1 Name
    Node 1,                   !- Component 1 Inlet Node Name
    Node 29;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV HW Rht Coil 1,        !- Component 1 Name
    Node 38,                  !- Component 1 Inlet Node Name
    Node 39;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV HW Rht Coil 2,        !- Component 1 Name
    Node 46,                  !- Component 1 Inlet Node Name
    Node 47;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV HW Rht Coil 3,        !- Component 1 Name
    Node 51,                  !- Component 1 Inlet Node Name
    Node 52;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV HW Rht Coil 4,        !- Component 1 Name
    Node 56,                  !- Component 1 Inlet Node Name
    Node 57;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV HW Rht Coil 5,        !- Component 1 Name
    Node 61,                  !- Component 1 Inlet Node Name
    Node 62;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV HW Rht Coil 6,        !- Component 1 Name
    Node 66,                  !- Component 1 Inlet Node Name
    Node 67;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV HW Rht Coil 7,        !- Component 1 Name
    Node 71,                  !- Component 1 Inlet Node Name
    Node 72;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Hot Water Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 34;                  !- Component 1 Outlet Node Name

BranchList,
    VAV with PFP Boxes and Reheat Supply Branches,    !- Name
    VAV with PFP Boxes and Reheat Main Branch;    !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,    !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Chilled Water Loop Demand Branches,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Chilled Water Loop Demand Bypass Branch,    !- Branch 3 Name
    Chilled Water Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    Hot Water Loop Supply Branches,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Hot Water Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    Hot Water Loop Demand Branches,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Hot Water Loop Demand Branch 2,    !- Branch 3 Name
    Hot Water Loop Demand Branch 3,    !- Branch 4 Name
    Hot Water Loop Demand Branch 4,    !- Branch 5 Name
    Hot Water Loop Demand Branch 5,    !- Branch 6 Name
    Hot Water Loop Demand Branch 6,    !- Branch 7 Name
    Hot Water Loop Demand Branch 7,    !- Branch 8 Name
    Hot Water Loop Demand Branch 8,    !- Branch 9 Name
    Hot Water Loop Demand Bypass Branch,    !- Branch 10 Name
    Hot Water Loop Demand Outlet Branch;    !- Branch 11 Name

Connector:Splitter,
    Chilled Water Loop Supply Splitter,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Supply Splitter,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Hot Water Loop Demand Bypass Branch;    !- Outlet Branch 9 Name

Connector:Mixer,
    Chilled Water Loop Supply Mixer,    !- Name
    Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,    !- Name
    Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Supply Mixer,    !- Name
    Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,    !- Name
    Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Hot Water Loop Demand Bypass Branch;    !- Inlet Branch 9 Name

ConnectorList,
    Chilled Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Hot Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Zone: Classroom North 210 Big Inlet Node List,    !- Name
    Node 68;                  !- Node 1 Name

NodeList,
    Zone: Classroom North 210 Big Return Node List,    !- Name
    Node 69;                  !- Node 1 Name

NodeList,
    Zone: Classroom North 211 Big Inlet Node List,    !- Name
    Node 73;                  !- Node 1 Name

NodeList,
    Zone: Classroom North 211 Big Return Node List,    !- Name
    Node 74;                  !- Node 1 Name

NodeList,
    Zone: Classroom South 209 Small Inlet Node List,    !- Name
    Node 53;                  !- Node 1 Name

NodeList,
    Zone: Classroom South 209 Small Return Node List,    !- Name
    Node 54;                  !- Node 1 Name

NodeList,
    Zone: Conf 101-103 Inlet Node List,    !- Name
    Node 58;                  !- Node 1 Name

NodeList,
    Zone: Conf 101-103 Return Node List,    !- Name
    Node 59;                  !- Node 1 Name

NodeList,
    Zone: Conf 109-111 Inlet Node List,    !- Name
    Node 63;                  !- Node 1 Name

NodeList,
    Zone: Conf 109-111 Return Node List,    !- Name
    Node 64;                  !- Node 1 Name

NodeList,
    Zone: Lab 201-203 Inlet Node List,    !- Name
    Node 2;                   !- Node 1 Name

NodeList,
    Zone: Lab 201-203 Return Node List,    !- Name
    Node 35;                  !- Node 1 Name

NodeList,
    Zone: Office South 207 Inlet Node List,    !- Name
    Node 40;                  !- Node 1 Name

NodeList,
    Zone: Office South 207 Return Node List,    !- Name
    Node 41;                  !- Node 1 Name

NodeList,
    Zone: Office South 208 Inlet Node List,    !- Name
    Node 48;                  !- Node 1 Name

NodeList,
    Zone: Office South 208 Return Node List,    !- Name
    Node 49;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat Supply Outlet Nodes,    !- Name
    Node 8;                   !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat Demand Inlet Nodes,    !- Name
    Node 9;                   !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 12;                  !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 26,                  !- Inlet Node Name
    Node 27;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 28,                  !- Inlet Node Name
    Node 18;                  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet Pipe,    !- Name
    Node 20,                  !- Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,    !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet Pipe,    !- Name
    Chilled Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 21;                  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Supply Outlet Pipe,    !- Name
    Hot Water Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 31;                  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Inlet Pipe,    !- Name
    Node 33,                  !- Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,    !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Outlet Pipe,    !- Name
    Hot Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 34;                  !- Outlet Node Name

Pump:VariableSpeed,
    Pump Variable Speed 1,    !- Name
    Node 17,                  !- Inlet Node Name
    Node 23,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

Pump:VariableSpeed,
    Var Spd Pump,             !- Name
    Node 30,                  !- Inlet Node Name
    Node 37,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

DistrictCooling,
    District Cooling,         !- Name
    Node 19,                  !- Chilled Water Inlet Node Name
    Node 24,                  !- Chilled Water Outlet Node Name
    Autosize;                 !- Nominal Capacity

DistrictHeating,
    District Heating,         !- Name
    Node 32,                  !- Hot Water Inlet Node Name
    Node 36,                  !- Hot Water Outlet Node Name
    Autosize;                 !- Nominal Capacity

PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 18,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 17,                  !- Plant Side Inlet Node Name
    Node 18,                  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,    !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 20,                  !- Demand Side Inlet Node Name
    Node 21,                  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,    !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Hot Water Loop,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 31,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 30,                  !- Plant Side Inlet Node Name
    Node 31,                  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,    !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 33,                  !- Demand Side Inlet Node Name
    Node 34,                  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,    !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,    !- Name
    DistrictCooling,          !- Equipment 1 Object Type
    District Cooling;         !- Equipment 1 Name

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,    !- Name
    DistrictHeating,          !- Equipment 1 Object Type
    District Heating;         !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Chilled Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Hot Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    VAV with PFP Boxes and Reheat Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    VAV with PFP Boxes and ReheatAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with PFP Boxes and Reheat Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature,         !- Schedule Name
    Node 8;                   !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,    !- Name
    Temperature,              !- Control Variable
    Chilled_Water_Temperature,    !- Schedule Name
    Node 18;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Scheduled HW Temp,        !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Node 31;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 76 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 8,                   !- Reference Setpoint Node Name
    Node 15,                  !- Fan Inlet Node Name
    Node 8,                   !- Fan Outlet Node Name
    Node 76;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 14 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 8,                   !- Reference Setpoint Node Name
    Node 15,                  !- Fan Inlet Node Name
    Node 8,                   !- Fan Outlet Node Name
    Node 14;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 15 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 8,                   !- Reference Setpoint Node Name
    Node 15,                  !- Fan Inlet Node Name
    Node 8,                   !- Fan Outlet Node Name
    Node 15;                  !- Setpoint Node or NodeList Name

UtilityCost:Tariff,
    Electricity Tariff,       !- Name
    ElectricityPurchased:Facility,    !- Output Meter Name
    kWh,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    TimeOfDaySchedule,        !- Time of Use Period Schedule Name
    TwoSeasonSchedule,        !- Season Schedule Name
    ,                         !- Month Schedule Name
    QuarterHour,              !- Demand Window Length
    0.0;                      !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    Gas Tariff,               !- Name
    NaturalGas:Facility,      !- Output Meter Name
    Therm,                    !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    Day,                      !- Demand Window Length
    0.0;                      !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    Water Tariff,             !- Name
    Water:Facility,           !- Output Meter Name
    UserDefined,              !- Conversion Factor Choice
    1,                        !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    0.0;                      !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    DistrictHeating Tariff,    !- Name
    DistrictHeating:Facility,    !- Output Meter Name
    Therm,                    !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    Day,                      !- Demand Window Length
    0.0;                      !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    DistrictCooling Tariff,    !- Name
    DistrictCooling:Facility,    !- Output Meter Name
    Therm,                    !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    Day,                      !- Demand Window Length
    0.0;                      !- Monthly Charge or Variable Name

UtilityCost:Charge:Simple,
    ElectricityTariffSummerOnPeakEnergyCharge,    !- Utility Cost Charge Simple Name
    Electricity Tariff,       !- Tariff Name
    peakEnergy,               !- Source Variable
    summer,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.15;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    ElectricityTariffSummerOffPeakEnergyCharge,    !- Utility Cost Charge Simple Name
    Electricity Tariff,       !- Tariff Name
    offPeakEnergy,            !- Source Variable
    summer,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.15;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    ElectricityTariffWinterOnPeakEnergyCharge,    !- Utility Cost Charge Simple Name
    Electricity Tariff,       !- Tariff Name
    peakEnergy,               !- Source Variable
    winter,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.15;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    ElectricityTariffWinterOffPeakEnergyCharge,    !- Utility Cost Charge Simple Name
    Electricity Tariff,       !- Tariff Name
    offPeakEnergy,            !- Source Variable
    winter,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.15;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    ElectricityTariffSummerDemandCharge,    !- Utility Cost Charge Simple Name
    Electricity Tariff,       !- Tariff Name
    totalDemand,              !- Source Variable
    summer,                   !- Season
    DemandCharges,            !- Category Variable Name
    15.0;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    ElectricityTariffWinterDemandCharge,    !- Utility Cost Charge Simple Name
    Electricity Tariff,       !- Tariff Name
    totalDemand,              !- Source Variable
    winter,                   !- Season
    DemandCharges,            !- Category Variable Name
    10.0;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    GasTariffEnergyCharge,    !- Utility Cost Charge Simple Name
    Gas Tariff,               !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.5;                      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    WaterTariffEnergyCharge,    !- Utility Cost Charge Simple Name
    Water Tariff,             !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    1.320860261801262;        !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DistrictHeatingTariffEnergyCharge,    !- Utility Cost Charge Simple Name
    DistrictHeating Tariff,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    4.0;                      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DistrictCoolingTariffEnergyCharge,    !- Utility Cost Charge Simple Name
    DistrictCooling Tariff,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    3.5;                      !- Cost per Unit Value or Variable Name

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary,               !- Report 1 Name
    AllSummaryAndSizingPeriod;    !- Report 2 Name

Output:Table:Monthly,
    Building Energy Performance - FuelOilNo1,    !- Name
    2,                        !- Digits After Decimal
    Heating:FuelOilNo1,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo1,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:FuelOilNo1,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:FuelOilNo1,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:FuelOilNo1,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:FuelOilNo1,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:FuelOilNo1,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:FuelOilNo1,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:FuelOilNo1,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:FuelOilNo1,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:FuelOilNo1,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:FuelOilNo1,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:FuelOilNo1,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:FuelOilNo1,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - FuelOilNo2,    !- Name
    2,                        !- Digits After Decimal
    Heating:FuelOilNo2,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo2,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:FuelOilNo2,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:FuelOilNo2,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:FuelOilNo2,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:FuelOilNo2,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:FuelOilNo2,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:FuelOilNo2,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:FuelOilNo2,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:FuelOilNo2,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:FuelOilNo2,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:FuelOilNo2,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:FuelOilNo2,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:FuelOilNo2,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - PropaneGas,    !- Name
    2,                        !- Digits After Decimal
    Heating:PropaneGas,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:PropaneGas,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:PropaneGas,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:PropaneGas,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:PropaneGas,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:PropaneGas,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:PropaneGas,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:PropaneGas,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:PropaneGas,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:PropaneGas,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:PropaneGas,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:PropaneGas,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:PropaneGas,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:PropaneGas,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Coal,    !- Name
    2,                        !- Digits After Decimal
    Heating:Coal,             !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Coal,             !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Coal,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Coal,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Coal,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Coal,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Coal,                !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Coal,               !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Coal,      !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Coal,      !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Coal,       !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Coal,       !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Coal,       !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Coal,          !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Diesel,    !- Name
    2,                        !- Digits After Decimal
    Heating:Diesel,           !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Diesel,           !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Diesel,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Diesel,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Diesel,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Diesel,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Diesel,              !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Diesel,             !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Diesel,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Diesel,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Diesel,     !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Diesel,     !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Diesel,     !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Diesel,        !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Gasoline,    !- Name
    2,                        !- Digits After Decimal
    Heating:Gasoline,         !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Gasoline,         !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Gasoline,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Gasoline,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Gasoline,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Gasoline,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Gasoline,            !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Gasoline,           !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Gasoline,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Gasoline,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Gasoline,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Gasoline,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Gasoline,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Gasoline,      !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - OtherFuel1,    !- Name
    2,                        !- Digits After Decimal
    Heating:OtherFuel1,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:OtherFuel1,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:OtherFuel1,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:OtherFuel1,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:OtherFuel1,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:OtherFuel1,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:OtherFuel1,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:OtherFuel1,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:OtherFuel1,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:OtherFuel1,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:OtherFuel1,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:OtherFuel1,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:OtherFuel1,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:OtherFuel1,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - OtherFuel2,    !- Name
    2,                        !- Digits After Decimal
    Heating:OtherFuel2,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:OtherFuel2,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:OtherFuel2,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:OtherFuel2,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:OtherFuel2,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:OtherFuel2,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:OtherFuel2,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:OtherFuel2,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:OtherFuel2,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:OtherFuel2,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:OtherFuel2,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:OtherFuel2,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:OtherFuel2,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:OtherFuel2,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Electricity,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:Electricity,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,         !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,      !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,      !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,    !- Name
    2,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,       !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,       !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas,    !- Variable or Meter 6 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Energy Performance - District Heating,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:DistrictHeating,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,     !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating,    !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating,    !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,    !- Variable or Meter 13 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - District Cooling,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:DistrictCooling,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,     !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling,    !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling,    !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,    !- Variable or Meter 13 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Facility,     !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,         !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,      !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,      !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    NaturalGas:Facility,      !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,       !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,       !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    DistrictHeating:Facility,    !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating,    !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    DistrictCooling:Facility,    !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling,    !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 14

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    District Heating Hot Water Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    District Cooling Chilled Water Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    ,                         !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    ,                         !- Key Value
    Zone Air Temperature,     !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    ,                         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Surface Heat Storage Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Electric Equipment Electric Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone People Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Surface Average Face Conduction Heat Transfer Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Opaque Surface Outside Faces Total Conduction Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Opaque Surface Outside Faces Total Conduction Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Surface Window Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Surface Window Heat Gain Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Surface Window Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Windows Total Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    District Heating Hot Water Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    District Cooling Chilled Water Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Heating Coil Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Air Terminal VAV Damper Position,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Air Terminal Minimum Air Flow Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Lights Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone People Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Total Internal Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Air Heat Balance Surface Convection Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Infiltration Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Ventilation Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type