    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">3.085E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.5</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CLASSROOM SOUTH 209 SMALL_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -3489.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -917.4</td>
    <td align="right">     -4407.2</td>
    <td align="right">       90.45</td>
    <td align="right">       50.81</td>
    <td align="right">       -86.7</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -194.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -194.4</td>
    <td align="right">        3.99</td>
    <td align="right">       30.20</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       30.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -256.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -256.3</td>
    <td align="right">        5.26</td>
    <td align="right">       50.81</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.86</td>
    <td align="right">        -0.3</td>
    <td align="right">       19.05</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       50.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">        -0.5</td>
    <td align="right">       29.20</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -53.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -53.9</td>
    <td align="right">        1.11</td>
    <td align="right">        2.41</td>
    <td align="right">       -22.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -3543.7</td>
    <td align="right">      -411.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -917.4</td>
    <td align="right">     -4872.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CLASSROOM SOUTH 209 SMALL_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00418</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       40.49</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00623</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -4959.9</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -992.0</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -3967.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -3955.2</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -12.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CLASSROOM SOUTH 209 SMALL_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0732</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">5.816E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.424E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-5.887E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-1.699E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONE:CONF101-103></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE: CONF 101-103</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 101-103_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     6099.85</td>
    <td align="right">     1932.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6300.92</td>
    <td align="right">    14333.01</td>
    <td align="right">       64.61</td>
    <td align="right">      232.49</td>
    <td align="right">       61.65</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">     3078.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3078.08</td>
    <td align="right">       13.87</td>
    <td align="right">      232.49</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     3719.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3719.84</td>
    <td align="right">       16.77</td>
    <td align="right">      232.49</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      738.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -523.1</td>
    <td align="right">      215.52</td>
    <td align="right">        0.97</td>
    <td align="right">      233.42</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      874.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      874.28</td>
    <td align="right">        3.94</td>
    <td align="right">      232.49</td>
    <td align="right">        3.76</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      422.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      422.88</td>
    <td align="right">        1.91</td>
    <td align="right">      233.42</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      233.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -459.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -459.1</td>
    <td align="right">        -2.1</td>
    <td align="right">      232.49</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    13636.39</td>
    <td align="right">     2770.26</td>
    <td align="right">        0.00</td>
    <td align="right">     5777.82</td>
    <td align="right">    22184.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 101-103_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       30.78</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00813</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       53.35</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00992</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     9817.39</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">     -6544.9</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    16362.32</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    16406.65</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -44.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 101-103_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2743</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">5.740E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">1.359E-04</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">2.368E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">4.223E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">125.1</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 101-103_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">    -10049.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2682.0</td>
    <td align="right">    -12731.7</td>
    <td align="right">       88.18</td>
    <td align="right">      233.42</td>
    <td align="right">       -54.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -302.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -302.8</td>
    <td align="right">        2.10</td>
    <td align="right">      232.49</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1308.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1308.6</td>
    <td align="right">        9.06</td>
    <td align="right">      233.42</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      233.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -95.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -95.9</td>
    <td align="right">        0.66</td>
    <td align="right">      232.49</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    -10049.7</td>
    <td align="right">     -1707.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -2682.0</td>
    <td align="right">    -14438.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 101-103_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00418</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       40.65</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00626</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -14742.8</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">     -2948.6</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -11794.2</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -11756.9</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -37.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 101-103_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.7248</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.173E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.426E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-1.577E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-6.341E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">125.1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONE:CONF109-111></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE: CONF 109-111</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 109-111_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     4314.99</td>
    <td align="right">      732.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6086.60</td>
    <td align="right">    11134.10</td>
    <td align="right">       71.14</td>
    <td align="right">      189.69</td>
    <td align="right">       58.70</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">     2511.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2511.43</td>
    <td align="right">       16.05</td>
    <td align="right">      189.69</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      379.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      379.38</td>
    <td align="right">        2.42</td>
    <td align="right">      189.69</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      233.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -422.7</td>
    <td align="right">      -189.3</td>
    <td align="right">        -1.2</td>
    <td align="right">      157.06</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      419.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      419.62</td>
    <td align="right">        2.68</td>
    <td align="right">      189.69</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1195.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1195.38</td>
    <td align="right">        7.64</td>
    <td align="right">      157.06</td>
    <td align="right">        7.61</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      460.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      460.54</td>
    <td align="right">        2.94</td>
    <td align="right">       52.84</td>
    <td align="right">        8.72</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -260.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -260.7</td>
    <td align="right">        -1.7</td>
    <td align="right">      189.69</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     7439.20</td>
    <td align="right">     2547.34</td>
    <td align="right">        0.00</td>
    <td align="right">     5663.93</td>
    <td align="right">    15650.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 109-111_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00813</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       54.48</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01013</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     7970.80</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">     -5313.9</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    13284.67</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     9986.54</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     3298.13</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 109-111_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2924</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">5.385E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">1.282E-04</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">2.380E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">4.202E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">102.1</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 109-111_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -6763.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1803.4</td>
    <td align="right">     -8566.6</td>
    <td align="right">       88.30</td>
    <td align="right">      157.06</td>
    <td align="right">       -54.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -158.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -158.3</td>
    <td align="right">        1.63</td>
    <td align="right">      189.69</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -887.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -887.1</td>
    <td align="right">        9.14</td>
    <td align="right">      157.06</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.06</td>
    <td align="right">        -0.0</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      157.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -89.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -89.3</td>
    <td align="right">        0.92</td>
    <td align="right">      189.69</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -6763.2</td>
    <td align="right">     -1134.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -1803.4</td>
    <td align="right">     -9701.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 109-111_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00418</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       40.64</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00626</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -9903.6</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">     -1980.7</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -7922.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -7897.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -25.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: CONF 109-111_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.8802</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.789E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.427E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-1.915E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-5.221E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">102.1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONE:LAB201-203></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE: LAB 201-203</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: LAB 201-203_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      508.61</td>
    <td align="right">       43.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      774.91</td>
    <td align="right">     1326.96</td>
    <td align="right">        9.10</td>
    <td align="right">      232.49</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">     2777.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2777.78</td>
    <td align="right">       19.04</td>
    <td align="right">      232.49</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     6256.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     6256.25</td>
    <td align="right">       42.89</td>
    <td align="right">      232.49</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      735.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -291.8</td>
    <td align="right">      443.48</td>
    <td align="right">        3.04</td>
    <td align="right">      261.43</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      962.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      962.01</td>
    <td align="right">        6.59</td>
    <td align="right">      240.44</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1448.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1448.07</td>
    <td align="right">        9.93</td>
    <td align="right">      261.43</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1453.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1453.90</td>
    <td align="right">        9.97</td>
    <td align="right">      232.49</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -81.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -81.0</td>
    <td align="right">        -0.6</td>
    <td align="right">       69.49</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    10196.91</td>
    <td align="right">     3907.42</td>
    <td align="right">        0.00</td>
    <td align="right">      483.07</td>
    <td align="right">    14587.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: LAB 201-203_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00813</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       46.21</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00858</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    11790.09</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">     -7860.1</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    19650.14</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    14104.34</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     5545.81</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: LAB 201-203_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0676</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">6.391E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">1.260E-04</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">1.972E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">5.071E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">12.5</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: LAB 201-203_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">    -21627.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5771.5</td>
    <td align="right">    -27399.3</td>
    <td align="right">       88.07</td>
    <td align="right">      261.43</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1510.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1510.7</td>
    <td align="right">        4.86</td>
    <td align="right">      240.44</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      240.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1027.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1027.8</td>
    <td align="right">        3.30</td>
    <td align="right">      261.43</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      261.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      309.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      309.05</td>
    <td align="right">        -1.0</td>
    <td align="right">      232.49</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -1480.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1480.7</td>
    <td align="right">        4.76</td>
    <td align="right">       69.49</td>
    <td align="right">       -21.3</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       69.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    -23108.5</td>
    <td align="right">     -2229.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -5771.5</td>
    <td align="right">    -31109.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: LAB 201-203_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00418</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       40.69</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00627</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -31772.8</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">     -6354.6</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -25418.2</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -25337.9</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -80.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: LAB 201-203_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0923</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.680E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.424E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-7.317E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-1.367E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">12.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONE:OFFICESOUTH207></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE: OFFICE SOUTH 207</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 207_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       71.83</td>
    <td align="right">       17.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       74.46</td>
    <td align="right">      163.89</td>
    <td align="right">       11.49</td>
    <td align="right">       28.86</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">      344.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      344.84</td>
    <td align="right">       24.17</td>
    <td align="right">       28.86</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      461.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      461.79</td>
    <td align="right">       32.37</td>
    <td align="right">       28.86</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      192.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.6</td>
    <td align="right">      155.86</td>
    <td align="right">       10.92</td>
    <td align="right">       31.40</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.22</td>
    <td align="right">        1.35</td>
    <td align="right">       29.85</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.34</td>
    <td align="right">        3.04</td>
    <td align="right">       31.40</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.88</td>
    <td align="right">        3.08</td>
    <td align="right">       38.10</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.43</td>
    <td align="right">       12.93</td>
    <td align="right">       28.86</td>
    <td align="right">        6.39</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        9.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.41</td>
    <td align="right">        0.66</td>
    <td align="right">        2.38</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1080.30</td>
    <td align="right">      308.45</td>
    <td align="right">        0.00</td>
    <td align="right">       37.89</td>
    <td align="right">     1426.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 207_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       30.78</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00813</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       46.35</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00861</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      832.84</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -555.2</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     1388.06</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     1388.74</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.7</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 207_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1087</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">3.914E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">1.356E-04</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.465E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.886E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.5</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 207_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -2638.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -697.0</td>
    <td align="right">     -3335.8</td>
    <td align="right">       89.70</td>
    <td align="right">       31.40</td>
    <td align="right">      -106.3</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -193.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -193.8</td>
    <td align="right">        5.21</td>
    <td align="right">       29.85</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -160.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -160.4</td>
    <td align="right">        4.31</td>
    <td align="right">       31.40</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.46</td>
    <td align="right">        -0.2</td>
    <td align="right">       38.10</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.56</td>
    <td align="right">        -0.5</td>
    <td align="right">       28.86</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -53.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -53.7</td>
    <td align="right">        1.44</td>
    <td align="right">        2.38</td>
    <td align="right">       -22.6</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2692.6</td>
    <td align="right">      -329.2</td>
    <td align="right">        0.00</td>
    <td align="right">      -697.0</td>
    <td align="right">     -3718.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 207_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00418</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       40.55</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00624</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -3789.4</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -757.9</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -3031.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -3021.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -9.7</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 207_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0946</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.496E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.425E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-7.616E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-1.313E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONE:OFFICESOUTH208></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE: OFFICE SOUTH 208</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 208_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       51.94</td>
    <td align="right">        4.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.22</td>
    <td align="right">      122.54</td>
    <td align="right">       14.62</td>
    <td align="right">       22.89</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">      273.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      273.45</td>
    <td align="right">       32.63</td>
    <td align="right">       22.89</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       45.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       45.77</td>
    <td align="right">        5.46</td>
    <td align="right">       22.89</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       48.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.9</td>
    <td align="right">       27.65</td>
    <td align="right">        3.30</td>
    <td align="right">        9.43</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.59</td>
    <td align="right">        4.96</td>
    <td align="right">       23.67</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.43</td>
    <td align="right">        3.15</td>
    <td align="right">        9.43</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.88</td>
    <td align="right">       25.28</td>
    <td align="right">       53.56</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       89.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       89.87</td>
    <td align="right">       10.72</td>
    <td align="right">       22.89</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        -1.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -0.1</td>
    <td align="right">        1.89</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      418.69</td>
    <td align="right">      374.16</td>
    <td align="right">        0.00</td>
    <td align="right">       45.31</td>
    <td align="right">      838.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 208_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00813</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       46.54</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00865</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      653.30</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -435.5</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     1088.83</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      792.84</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">      295.98</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 208_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1142</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">3.724E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">1.305E-04</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.503E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.854E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.2</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 208_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -1426.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -381.7</td>
    <td align="right">     -1808.4</td>
    <td align="right">       87.66</td>
    <td align="right">        9.43</td>
    <td align="right">      -191.8</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -155.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -155.2</td>
    <td align="right">        7.52</td>
    <td align="right">       23.67</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.2</td>
    <td align="right">        2.05</td>
    <td align="right">        9.43</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.1</td>
    <td align="right">        1.02</td>
    <td align="right">       53.56</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.93</td>
    <td align="right">        -0.3</td>
    <td align="right">       22.89</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -43.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.0</td>
    <td align="right">        2.08</td>
    <td align="right">        1.89</td>
    <td align="right">       -22.8</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1469.6</td>
    <td align="right">      -211.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -381.7</td>
    <td align="right">     -2062.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 208_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00418</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       40.71</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00627</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -2108.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -421.6</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1686.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1681.1</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -5.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE: OFFICE SOUTH 208_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1348</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">3.155E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.426E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-1.086E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-9.211E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     1890.56</td>
    <td align="right">      311.88</td>
    <td align="right">        0.00</td>
    <td align="right">      399.27</td>
    <td align="right">        0.00</td>
    <td align="right">     2601.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       33.40</td>
    <td align="right">        6.90</td>
    <td align="right">       19.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">       24.10</td>
    <td align="right">        6.90</td>
    <td align="right">       18.20</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS ENTH=>MCDB</td>
    <td align="right">       28.70</td>
    <td align="right">        6.90</td>
    <td align="right">    60500.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.00</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS WB=>MCDB</td>
    <td align="right">       28.50</td>
    <td align="right">        6.90</td>
    <td align="right">       20.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.10</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.20</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        1.10</td>
    <td align="right">       22.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       41.69</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       31.46</td>
    <td align="right">       31.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       31.02</td>
    <td align="right">       31.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">       41.86</td>
    <td align="right">       41.86</td>
    <td align="right">      180.00</td>
    <td align="right">       14.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       41.69</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">       41.86</td>
    <td align="right">       41.86</td>
    <td align="right">      180.00</td>
    <td align="right">       14.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       19.05</td>
    <td align="right">       19.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       19.73</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       12.03</td>
    <td align="right">        9.62</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">      180.00</td>
    <td align="right">       14.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       63.87</td>
    <td align="right">       63.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       63.87</td>
    <td align="right">       63.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">EXPERIMENTALCONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">      232.49</td>
    <td align="right">      232.49</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       52.11</td>
    <td align="right">       52.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       52.11</td>
    <td align="right">       52.11</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">EXPERIMENTALCONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">      189.69</td>
    <td align="right">      189.69</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       59.18</td>
    <td align="right">       59.18</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">      102.19</td>
    <td align="right">       40.88</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       40.88</td>
    <td align="right">       32.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       59.18</td>
    <td align="right">       59.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">      240.44</td>
    <td align="right">      240.44</td>
    <td align="right">      180.00</td>
    <td align="right">       14.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">       11.89</td>
    <td align="right">        9.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">       29.85</td>
    <td align="right">       29.85</td>
    <td align="right">      180.00</td>
    <td align="right">       14.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">THORNTON EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.272</td>
    <td align="right">       0.284</td>
    <td align="right">        9.43</td>
    <td align="right">        7.54</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">       23.67</td>
    <td align="right">       23.67</td>
    <td align="right">      180.00</td>
    <td align="right">       14.77</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       31.46</td>
    <td align="right">       31.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.70</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       40.47</td>
    <td align="right">       40.47</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       31.46</td>
    <td align="right">       31.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       31.46</td>
    <td align="right">       31.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       31.02</td>
    <td align="right">       31.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.70</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       40.47</td>
    <td align="right">       40.47</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       19.05</td>
    <td align="right">       19.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.70</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       29.20</td>
    <td align="right">       29.20</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">        0.50</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">      232.49</td>
    <td align="right">      232.49</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       22.55</td>
    <td align="right">       22.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">        7.74</td>
    <td align="right">        7.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       22.55</td>
    <td align="right">       22.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">        0.50</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       28.86</td>
    <td align="right">       28.86</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">        0.50</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       40.47</td>
    <td align="right">       40.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">        0.50</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       40.47</td>
    <td align="right">       40.47</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">        0.50</td>
    <td align="right">       1.105</td>
    <td align="right">       1.449</td>
    <td align="right">       27.79</td>
    <td align="right">       27.79</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">        0.50</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       22.89</td>
    <td align="right">       22.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">        0.50</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       29.20</td>
    <td align="right">       29.20</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.70</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">      232.49</td>
    <td align="right">      232.49</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       19.05</td>
    <td align="right">       19.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       19.05</td>
    <td align="right">       19.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.70</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       28.86</td>
    <td align="right">       28.86</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       19.05</td>
    <td align="right">       19.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       19.05</td>
    <td align="right">       19.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">        0.60</td>
    <td align="right">       1.595</td>
    <td align="right">       2.581</td>
    <td align="right">       15.47</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.70</td>
    <td align="right">       1.042</td>
    <td align="right">       1.449</td>
    <td align="right">       22.89</td>
    <td align="right">       22.89</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">THORNTON WINDOW 1</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.01</td>
    <td align="right">       25.01</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 135</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">THORNTON WINDOW 1</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.01</td>
    <td align="right">       25.01</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">THORNTON WINDOW 1</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.41</td>
    <td align="right">        2.41</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 132</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">THORNTON WINDOW 1</td>
    <td align="right">       61.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.32</td>
    <td align="right">       61.32</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">THORNTON WINDOW 1</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">THORNTON WINDOW 1</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.38</td>
    <td align="right">        2.38</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 156</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">THORNTON WINDOW 1</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.89</td>
    <td align="right">        1.89</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.19</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      111.34</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.85</td>
    <td align="right">       1.199</td>
    <td align="right">       0.250</td>
    <td align="right">       0.420</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG LIGHTS 4</td>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">     11.9479</td>
    <td align="right">       40.47</td>
    <td align="right">      483.58</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG LIGHTS 4</td>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">     11.9479</td>
    <td align="right">       40.47</td>
    <td align="right">      483.58</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL LIGHTS 4</td>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">     11.9479</td>
    <td align="right">       29.20</td>
    <td align="right">      348.88</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207 LIGHTS 4</td>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">     11.9479</td>
    <td align="right">       28.86</td>
    <td align="right">      344.84</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208 LIGHTS 4</td>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">     11.9479</td>
    <td align="right">       22.89</td>
    <td align="right">      273.45</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203 LIGHTS 5</td>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">     11.9479</td>
    <td align="right">      232.49</td>
    <td align="right">     2777.78</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       32.35</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103 LIGHTS 6</td>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">     13.2396</td>
    <td align="right">      232.49</td>
    <td align="right">     3078.08</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       35.85</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111 LIGHTS 6</td>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">     13.2396</td>
    <td align="right">      189.69</td>
    <td align="right">     2511.43</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.6158</td>
    <td align="right">      816.57</td>
    <td align="right">    10301.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      119.98</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    82566.91</td>
    <td align="right">    99342.37</td>
    <td align="right">    69413.95</td>
    <td align="right">    29928.42</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    12758.97</td>
    <td align="right">      129.41</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11435.67</td>
    <td align="right">     7531.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6922.83</td>
    <td align="right">     4559.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6068.75</td>
    <td align="right">     3996.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18051.89</td>
    <td align="right">    13443.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12128.09</td>
    <td align="right">     9570.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38882.61</td>
    <td align="right">    25607.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4637.61</td>
    <td align="right">     3054.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2580.83</td>
    <td align="right">     1699.68</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">      373.63</td>
    <td align="right">        3.88</td>
    <td align="right">     2398.51</td>
    <td align="right">      618.09</td>
    <td align="right">        1.00</td>
    <td align="right">        1.42</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">      871.81</td>
    <td align="right">        3.88</td>
    <td align="right">     5596.52</td>
    <td align="right">     1442.20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.002949</td>
    <td align="right">      753.46</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.002225</td>
    <td align="right">      568.47</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">     2320.86</td>
    <td align="right">     1392.52</td>
    <td align="right">       34.40</td>
    <td align="right">       0.189</td>
    <td align="right">       0.113</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       33.40</td>
    <td align="right">     0.00814</td>
    <td align="right">       0.017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">     1985.02</td>
    <td align="right">     1191.01</td>
    <td align="right">       29.43</td>
    <td align="right">       0.162</td>
    <td align="right">       0.097</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       33.40</td>
    <td align="right">     0.00814</td>
    <td align="right">       0.017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">     1501.26</td>
    <td align="right">      900.76</td>
    <td align="right">       30.85</td>
    <td align="right">       0.122</td>
    <td align="right">       0.073</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       33.40</td>
    <td align="right">     0.00814</td>
    <td align="right">       0.012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">    16362.32</td>
    <td align="right">     9817.39</td>
    <td align="right">       42.23</td>
    <td align="right">       1.335</td>
    <td align="right">       0.801</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00992</td>
    <td align="right">       30.78</td>
    <td align="right">     0.00813</td>
    <td align="right">       0.366</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">    13284.67</td>
    <td align="right">     7970.80</td>
    <td align="right">       42.02</td>
    <td align="right">       1.022</td>
    <td align="right">       0.613</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01013</td>
    <td align="right">       27.12</td>
    <td align="right">     0.00813</td>
    <td align="right">       0.299</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">    19650.14</td>
    <td align="right">    11790.09</td>
    <td align="right">       50.71</td>
    <td align="right">       1.486</td>
    <td align="right">       0.891</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       27.12</td>
    <td align="right">     0.00813</td>
    <td align="right">       0.100</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">     1388.06</td>
    <td align="right">      832.84</td>
    <td align="right">       28.86</td>
    <td align="right">       0.113</td>
    <td align="right">       0.068</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       30.78</td>
    <td align="right">     0.00813</td>
    <td align="right">       0.012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">     1088.83</td>
    <td align="right">      653.30</td>
    <td align="right">       28.54</td>
    <td align="right">       0.085</td>
    <td align="right">       0.051</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       27.12</td>
    <td align="right">     0.00813</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">     7476.55</td>
    <td align="right">     9345.69</td>
    <td align="right">      230.90</td>
    <td align="right">       0.320</td>
    <td align="right">       0.400</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00628</td>
    <td align="right">        1.40</td>
    <td align="right">     0.00418</td>
    <td align="right">       0.017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">     4523.88</td>
    <td align="right">     5654.85</td>
    <td align="right">      139.71</td>
    <td align="right">       0.194</td>
    <td align="right">       0.242</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00633</td>
    <td align="right">        1.40</td>
    <td align="right">     0.00418</td>
    <td align="right">       0.017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">     3967.94</td>
    <td align="right">     4959.92</td>
    <td align="right">      169.86</td>
    <td align="right">       0.170</td>
    <td align="right">       0.212</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00623</td>
    <td align="right">        1.40</td>
    <td align="right">     0.00418</td>
    <td align="right">       0.012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">    11794.23</td>
    <td align="right">    14742.79</td>
    <td align="right">       63.41</td>
    <td align="right">       0.505</td>
    <td align="right">       0.631</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00626</td>
    <td align="right">        1.40</td>
    <td align="right">     0.00418</td>
    <td align="right">       0.366</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">     7922.85</td>
    <td align="right">     9903.56</td>
    <td align="right">       52.21</td>
    <td align="right">       0.339</td>
    <td align="right">       0.424</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00626</td>
    <td align="right">        1.40</td>
    <td align="right">     0.00418</td>
    <td align="right">       0.299</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">    25418.24</td>
    <td align="right">    31772.80</td>
    <td align="right">      136.66</td>
    <td align="right">       1.088</td>
    <td align="right">       1.360</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00627</td>
    <td align="right">        1.40</td>
    <td align="right">     0.00418</td>
    <td align="right">       0.100</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">     3031.52</td>
    <td align="right">     3789.40</td>
    <td align="right">      131.29</td>
    <td align="right">       0.130</td>
    <td align="right">       0.162</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00624</td>
    <td align="right">        1.40</td>
    <td align="right">     0.00418</td>
    <td align="right">       0.012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">     1686.46</td>
    <td align="right">     2108.07</td>
    <td align="right">       92.11</td>
    <td align="right">       0.072</td>
    <td align="right">       0.090</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00627</td>
    <td align="right">        1.40</td>
    <td align="right">     0.00418</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">        2.71</td>
    <td align="right">        2.71</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      2.7076</td>
    <td align="right">      3.5225</td>
    <td align="right">      3.8805</td>
    <td align="right">      0.9077</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 7</td>
    <td align="right">   11435.668</td>
    <td align="right">   11435.668</td>
    <td align="right">    0.119995</td>
    <td align="right">  0.00025266</td>
    <td align="right">     247.843</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    11435.67</td>
    <td align="right">    11435.67</td>
    <td align="right">    0.119995</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00627557</td>
    <td align="right">     40.7529</td>
    <td align="right">     9345.69</td>
    <td align="right">        0.00</td>
    <td align="right">     7547.96</td>
    <td align="right">     7547.96</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 8</td>
    <td align="right">    6922.832</td>
    <td align="right">    6922.832</td>
    <td align="right">    0.072641</td>
    <td align="right">  0.00015295</td>
    <td align="right">     150.038</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     6922.83</td>
    <td align="right">     6922.83</td>
    <td align="right">    0.072641</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00632877</td>
    <td align="right">     41.0722</td>
    <td align="right">     5654.85</td>
    <td align="right">        0.00</td>
    <td align="right">     4569.29</td>
    <td align="right">     4569.29</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 4</td>
    <td align="right">    6068.755</td>
    <td align="right">    6068.755</td>
    <td align="right">    0.063681</td>
    <td align="right">  0.00013408</td>
    <td align="right">     131.527</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     6068.75</td>
    <td align="right">     6068.75</td>
    <td align="right">    0.063681</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00623351</td>
    <td align="right">     40.4846</td>
    <td align="right">     4959.92</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.63</td>
    <td align="right">     4005.63</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 5</td>
    <td align="right">   18051.893</td>
    <td align="right">   18051.893</td>
    <td align="right">    0.240225</td>
    <td align="right">  0.00039883</td>
    <td align="right">     391.235</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    18051.89</td>
    <td align="right">    18051.89</td>
    <td align="right">    0.240225</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00626379</td>
    <td align="right">     40.6448</td>
    <td align="right">    14742.79</td>
    <td align="right">        0.00</td>
    <td align="right">    13468.03</td>
    <td align="right">    13468.03</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 6</td>
    <td align="right">   12128.086</td>
    <td align="right">   12128.086</td>
    <td align="right">    0.183873</td>
    <td align="right">  0.00026796</td>
    <td align="right">     262.850</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    12128.09</td>
    <td align="right">    12128.09</td>
    <td align="right">    0.183873</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00626232</td>
    <td align="right">     40.6290</td>
    <td align="right">     9903.56</td>
    <td align="right">        0.00</td>
    <td align="right">     9586.53</td>
    <td align="right">     9586.53</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 1</td>
    <td align="right">   38882.611</td>
    <td align="right">   38882.611</td>
    <td align="right">    0.408000</td>
    <td align="right">  0.00085906</td>
    <td align="right">     842.696</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    38882.61</td>
    <td align="right">    38882.61</td>
    <td align="right">    0.408000</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00626539</td>
    <td align="right">     40.6818</td>
    <td align="right">    31772.80</td>
    <td align="right">        0.00</td>
    <td align="right">    25663.99</td>
    <td align="right">    25663.99</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 2</td>
    <td align="right">    4637.611</td>
    <td align="right">    4637.611</td>
    <td align="right">    0.048663</td>
    <td align="right">  0.00010246</td>
    <td align="right">     100.510</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     4637.61</td>
    <td align="right">     4637.61</td>
    <td align="right">    0.048663</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00624373</td>
    <td align="right">     40.5397</td>
    <td align="right">     3789.40</td>
    <td align="right">        0.00</td>
    <td align="right">     3061.01</td>
    <td align="right">     3061.01</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 3</td>
    <td align="right">    2580.835</td>
    <td align="right">    2580.835</td>
    <td align="right">    0.027081</td>
    <td align="right">  0.00005702</td>
    <td align="right">      55.934</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     2580.83</td>
    <td align="right">     2580.83</td>
    <td align="right">    0.027081</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00627147</td>
    <td align="right">     40.7018</td>
    <td align="right">     2108.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1703.45</td>
    <td align="right">     1703.45</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">   82566.905</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.880535</td>
    <td align="right">  0.00294910</td>
    <td align="right">    -999.000</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    82566.91</td>
    <td align="right">    82566.90</td>
    <td align="right">    3.880535</td>
    <td align="right">       28.95</td>
    <td align="right">       17.79</td>
    <td align="right">  0.00812984</td>
    <td align="right">       11.63</td>
    <td align="right">       11.23</td>
    <td align="right">  0.00812984</td>
    <td align="right">       28.95</td>
    <td align="right">  0.00812984</td>
    <td align="right">       17.79</td>
    <td align="right">     21.4949</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00935981</td>
    <td align="right">     50.3503</td>
    <td align="right">    51773.51</td>
    <td align="right">        0.00</td>
    <td align="right">    82652.94</td>
    <td align="right">    82652.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 7</td>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11435.668</td>
    <td align="right">   11435.668</td>
    <td align="right">    0.119995</td>
    <td align="right">  0.00025266</td>
    <td align="right">     247.843</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.22479965</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">   102735.09</td>
    <td align="right">     11.1312</td>
    <td align="right">   11.355240</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11435.67</td>
    <td align="right">    11435.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14447735</td>
    <td align="right">    0.119995</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.25263135</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11435.67</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00627557</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00627557</td>
    <td align="right">     40.7529</td>
    <td align="right">     9345.69</td>
    <td align="right">        0.00</td>
    <td align="right">     7547.96</td>
    <td align="right">     7547.96</td>
    <td align="right">  0.14447735</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.83</td>
    <td align="right">       28.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89177.9</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 8</td>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6922.832</td>
    <td align="right">    6922.832</td>
    <td align="right">    0.072641</td>
    <td align="right">  0.00015295</td>
    <td align="right">     150.038</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.22479965</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">   102735.09</td>
    <td align="right">      6.7385</td>
    <td align="right">    6.874143</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6922.83</td>
    <td align="right">     6922.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.08746107</td>
    <td align="right">    0.072641</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.15293591</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6922.83</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00632877</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00632877</td>
    <td align="right">     41.0722</td>
    <td align="right">     5654.85</td>
    <td align="right">        0.00</td>
    <td align="right">     4569.29</td>
    <td align="right">     4569.29</td>
    <td align="right">  0.08746107</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.83</td>
    <td align="right">       28.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89178.4</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 4</td>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6068.755</td>
    <td align="right">    6068.755</td>
    <td align="right">    0.063681</td>
    <td align="right">  0.00013408</td>
    <td align="right">     131.527</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.22479965</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">   102735.09</td>
    <td align="right">      5.9072</td>
    <td align="right">    6.026073</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6068.75</td>
    <td align="right">     6068.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.07667324</td>
    <td align="right">    0.063681</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.13406804</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6068.75</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00623351</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00623351</td>
    <td align="right">     40.4846</td>
    <td align="right">     4959.92</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.63</td>
    <td align="right">     4005.63</td>
    <td align="right">  0.07667324</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.83</td>
    <td align="right">       28.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89177.5</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 5</td>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   18051.893</td>
    <td align="right">   18051.893</td>
    <td align="right">    0.240225</td>
    <td align="right">  0.00039883</td>
    <td align="right">     391.235</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.22479965</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">   102735.09</td>
    <td align="right">     17.5713</td>
    <td align="right">   17.924932</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    18051.89</td>
    <td align="right">    18051.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28923693</td>
    <td align="right">    0.240225</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.39879383</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18051.89</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00626379</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00626379</td>
    <td align="right">     40.6448</td>
    <td align="right">    14742.79</td>
    <td align="right">        0.00</td>
    <td align="right">    13468.03</td>
    <td align="right">    13468.03</td>
    <td align="right">  0.28923693</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       62.26</td>
    <td align="right">       27.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     83498.8</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 6</td>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12128.086</td>
    <td align="right">   12128.086</td>
    <td align="right">    0.183873</td>
    <td align="right">  0.00026796</td>
    <td align="right">     262.850</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.22479965</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">   102735.09</td>
    <td align="right">     11.8052</td>
    <td align="right">   12.042788</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12128.09</td>
    <td align="right">    12128.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22138776</td>
    <td align="right">    0.183873</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.26792791</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12128.09</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00626232</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00626232</td>
    <td align="right">     40.6290</td>
    <td align="right">     9903.56</td>
    <td align="right">        0.00</td>
    <td align="right">     9586.53</td>
    <td align="right">     9586.53</td>
    <td align="right">  0.22138776</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       59.06</td>
    <td align="right">       26.28</td>
    <td align="right">  0.00800000</td>
    <td align="right">     80236.7</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 1</td>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38882.611</td>
    <td align="right">   38882.611</td>
    <td align="right">    0.408000</td>
    <td align="right">  0.00085906</td>
    <td align="right">     842.696</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.22479965</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">   102735.09</td>
    <td align="right">     37.8475</td>
    <td align="right">   38.609146</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    38882.61</td>
    <td align="right">    38882.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49124171</td>
    <td align="right">    0.408000</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.85897614</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">    38882.61</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00626539</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00626539</td>
    <td align="right">     40.6818</td>
    <td align="right">    31772.80</td>
    <td align="right">        0.00</td>
    <td align="right">    25663.99</td>
    <td align="right">    25663.99</td>
    <td align="right">  0.49124171</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.83</td>
    <td align="right">       28.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89177.8</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 2</td>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4637.611</td>
    <td align="right">    4637.611</td>
    <td align="right">    0.048663</td>
    <td align="right">  0.00010246</td>
    <td align="right">     100.510</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.22479965</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">   102735.09</td>
    <td align="right">      4.5141</td>
    <td align="right">    4.604994</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4637.61</td>
    <td align="right">     4637.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05859187</td>
    <td align="right">    0.048663</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.10245189</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4637.61</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00624373</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00624373</td>
    <td align="right">     40.5397</td>
    <td align="right">     3789.40</td>
    <td align="right">        0.00</td>
    <td align="right">     3061.01</td>
    <td align="right">     3061.01</td>
    <td align="right">  0.05859187</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.83</td>
    <td align="right">       28.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89177.6</td>
  </tr>
  <tr>
    <td align="right">VAV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU VAV HW RHT 3</td>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2580.835</td>
    <td align="right">    2580.835</td>
    <td align="right">    0.027081</td>
    <td align="right">  0.00005702</td>
    <td align="right">      55.934</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.22479965</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">   102735.09</td>
    <td align="right">      2.5121</td>
    <td align="right">    2.562684</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CA_PALO-ALTO-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     2580.83</td>
    <td align="right">     2580.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03260615</td>
    <td align="right">    0.027081</td>
    <td align="right">       16.70</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       40.00</td>
    <td align="right">       21.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.05701457</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2580.83</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00418004</td>
    <td align="right">        1.40</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00627147</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00627147</td>
    <td align="right">     40.7018</td>
    <td align="right">     2108.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1703.45</td>
    <td align="right">     1703.45</td>
    <td align="right">  0.03260615</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.83</td>
    <td align="right">       28.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89177.9</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">ZONE: LAB 201-203; ZONE: OFFICE SOUTH 207; ZONE: OFFICE SOUTH 208; ZONE: CLASSROOM SOUTH 209 SMALL; ZONE: CONF 101-103; ZONE: CONF 109-111; ZONE: CLASSROOM NORTH 210 BIG; ZONE: CLASSROOM NORTH 211 BIG;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   82566.905</td>
    <td align="right">    -999.000</td>
    <td align="right">    3.880535</td>
    <td align="right">  0.00294910</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9530</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.880535</td>
    <td align="right">  4.67225359</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.94879771</td>
    <td align="right">       13.89</td>
    <td align="right">        7.22</td>
    <td align="right">        6.67</td>
    <td align="right">    82566.91</td>
    <td align="right">    100.0000</td>
    <td align="right">  100.000000</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS ENTH=>MCDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CA_PALO-ALTO-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    82566.91</td>
    <td align="right">    82566.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.67225359</td>
    <td align="right">    3.880535</td>
    <td align="right">       28.95</td>
    <td align="right">       17.79</td>
    <td align="right">  0.00812984</td>
    <td align="right">     49861.6</td>
    <td align="right">       11.63</td>
    <td align="right">       11.23</td>
    <td align="right">  0.00812984</td>
    <td align="right">     32189.8</td>
    <td align="right">  2.94879771</td>
    <td align="right">        7.22</td>
    <td align="right">       13.89</td>
    <td align="right">        6.67</td>
    <td align="right">    9990.064</td>
    <td align="right">    72576.84</td>
    <td align="right">       28.95</td>
    <td align="right">  0.00812984</td>
    <td align="right">       17.79</td>
    <td align="right">  0.83411801</td>
    <td align="right">     21.4949</td>
    <td align="right">       24.08</td>
    <td align="right">  0.00933074</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00935981</td>
    <td align="right">     50.3503</td>
    <td align="right">    51773.51</td>
    <td align="right">        0.00</td>
    <td align="right">    82652.94</td>
    <td align="right">    82652.94</td>
    <td align="right">  4.67225359</td>
    <td align="right">       28.95</td>
    <td align="right">       17.79</td>
    <td align="right">  0.00812984</td>
    <td align="right">     49861.6</td>
    <td align="right">       11.61</td>
    <td align="right">       11.22</td>
    <td align="right">  0.00812984</td>
    <td align="right">     32171.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.51</td>
    <td align="right">        3.88</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">     1738.75</td>
    <td align="right">     4455.75</td>
    <td align="right">     1542.25</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">     1797.00</td>
    <td align="right">     4188.50</td>
    <td align="right">     1421.50</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">     1437.50</td>
    <td align="right">     4439.25</td>
    <td align="right">     1226.25</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">     2889.75</td>
    <td align="right">     2073.00</td>
    <td align="right">      810.25</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">     2850.50</td>
    <td align="right">     2091.75</td>
    <td align="right">      810.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">     1993.25</td>
    <td align="right">     3509.25</td>
    <td align="right">     1058.75</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">     1380.00</td>
    <td align="right">     4255.75</td>
    <td align="right">     1067.25</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">     1295.00</td>
    <td align="right">     3847.00</td>
    <td align="right">      788.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3973.00</td>
    <td align="right">     4623.75</td>
    <td align="right">     1923.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">      957.50</td>
    <td align="right">        0.00</td>
    <td align="right">      166.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">      735.25</td>
    <td align="right">        0.25</td>
    <td align="right">      135.75</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">      763.25</td>
    <td align="right">        0.00</td>
    <td align="right">       97.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">      210.50</td>
    <td align="right">      253.00</td>
    <td align="right">       15.50</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">      141.25</td>
    <td align="right">      413.25</td>
    <td align="right">       13.75</td>
    <td align="right">      413.25</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">      408.00</td>
    <td align="right">        3.75</td>
    <td align="right">       35.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">      640.25</td>
    <td align="right">        0.25</td>
    <td align="right">       82.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">      461.50</td>
    <td align="right">        8.00</td>
    <td align="right">       53.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      970.50</td>
    <td align="right">      413.25</td>
    <td align="right">      170.75</td>
    <td align="right">      413.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">        1.06</td>
    <td align="right">        2.07</td>
    <td align="right">      215.14</td>
    <td align="right">       1.997</td>
    <td align="right">       1.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">        1.06</td>
    <td align="right">        2.07</td>
    <td align="right">      215.14</td>
    <td align="right">       1.223</td>
    <td align="right">       0.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">        0.76</td>
    <td align="right">        1.49</td>
    <td align="right">       93.99</td>
    <td align="right">       2.435</td>
    <td align="right">       1.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">       63.92</td>
    <td align="right">      125.13</td>
    <td align="right">      885.79</td>
    <td align="right">       1.756</td>
    <td align="right">       0.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">       52.15</td>
    <td align="right">      102.09</td>
    <td align="right">      722.72</td>
    <td align="right">       1.735</td>
    <td align="right">       0.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">        6.39</td>
    <td align="right">       12.51</td>
    <td align="right">      992.08</td>
    <td align="right">       1.587</td>
    <td align="right">       1.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">        0.75</td>
    <td align="right">        1.48</td>
    <td align="right">       92.90</td>
    <td align="right">       1.903</td>
    <td align="right">       1.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">        0.60</td>
    <td align="right">        1.17</td>
    <td align="right">       73.67</td>
    <td align="right">       1.398</td>
    <td align="right">       0.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">        1.06</td>
    <td align="right">        2.07</td>
    <td align="right">      215.14</td>
    <td align="right">       0.938</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">        1.06</td>
    <td align="right">        2.07</td>
    <td align="right">      215.14</td>
    <td align="right">       0.596</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">        0.76</td>
    <td align="right">        1.49</td>
    <td align="right">       93.99</td>
    <td align="right">       1.196</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">       63.92</td>
    <td align="right">      125.13</td>
    <td align="right">      885.79</td>
    <td align="right">       0.957</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">       52.15</td>
    <td align="right">      102.09</td>
    <td align="right">      722.72</td>
    <td align="right">       0.898</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">        6.39</td>
    <td align="right">       12.51</td>
    <td align="right">      992.08</td>
    <td align="right">       1.144</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">        0.75</td>
    <td align="right">        1.48</td>
    <td align="right">       92.90</td>
    <td align="right">       0.964</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">        0.60</td>
    <td align="right">        1.17</td>
    <td align="right">       73.67</td>
    <td align="right">       0.804</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          34</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           8</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          13</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           7</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         556</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         366</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1236</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          96</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         116</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         153</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      470.15</td>
    <td align="right">     5436.99</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">    25415.48</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">       19.41</td>
    <td align="right">      105.13</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">     1163.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      119.98</td>
    <td align="right">      515.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9271.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">        5.63</td>
    <td align="right">       24.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      435.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      119.98</td>
    <td align="right">      515.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9271.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">       19.41</td>
    <td align="right">      105.13</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">     1163.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">        5.63</td>
    <td align="right">       24.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      435.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">       14.01</td>
    <td align="right">       75.84</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">      839.59</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">        4.06</td>
    <td align="right">       17.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.99</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE: OFFICE SOUTH 207</td>
    <td align="right">       13.84</td>
    <td align="right">       74.97</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">      829.87</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE: OFFICE SOUTH 207</td>
    <td align="right">        4.02</td>
    <td align="right">       17.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      310.36</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE: OFFICE SOUTH 208</td>
    <td align="right">       10.98</td>
    <td align="right">       59.45</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">      658.06</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE: OFFICE SOUTH 208</td>
    <td align="right">        3.18</td>
    <td align="right">       13.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      246.10</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE: LAB 201-203</td>
    <td align="right">      183.65</td>
    <td align="right">     3892.64</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">     8130.62</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE: LAB 201-203</td>
    <td align="right">       32.35</td>
    <td align="right">      138.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2500.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE: CONF 101-103</td>
    <td align="right">      115.01</td>
    <td align="right">      618.88</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">     6955.08</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE: CONF 101-103</td>
    <td align="right">       35.85</td>
    <td align="right">      153.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2770.27</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE: CONF 109-111</td>
    <td align="right">       93.84</td>
    <td align="right">      504.95</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">     5674.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE: CONF 109-111</td>
    <td align="right">       29.25</td>
    <td align="right">      125.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2260.29</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      350.17</td>
    <td align="right">     4921.91</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">    16144.02</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">       13.78</td>
    <td align="right">       80.95</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">      728.54</td>
    <td align="right">01-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      350.17</td>
    <td align="right">     4921.91</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">    16144.02</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">       13.78</td>
    <td align="right">       80.95</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">      728.54</td>
    <td align="right">01-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">        9.94</td>
    <td align="right">       58.40</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">      525.60</td>
    <td align="right">01-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE: OFFICE SOUTH 207</td>
    <td align="right">        9.83</td>
    <td align="right">       57.72</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">      519.51</td>
    <td align="right">01-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE: OFFICE SOUTH 208</td>
    <td align="right">        7.79</td>
    <td align="right">       45.77</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">      411.96</td>
    <td align="right">01-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE: LAB 201-203</td>
    <td align="right">      151.30</td>
    <td align="right">     3753.75</td>
    <td align="right">05-JAN-00:15</td>
    <td align="right">     5630.63</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE: CONF 101-103</td>
    <td align="right">       79.16</td>
    <td align="right">      464.98</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">     4184.82</td>
    <td align="right">01-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE: CONF 109-111</td>
    <td align="right">       64.59</td>
    <td align="right">      379.38</td>
    <td align="right">26-MAY-00:15</td>
    <td align="right">     3414.43</td>
    <td align="right">01-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">      515.20</td>
    <td align="right">     6346.35</td>
    <td align="right">29-JUN-05:45</td>
    <td align="right">    33626.18</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       33.45</td>
    <td align="right">      875.89</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     7457.24</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       33.45</td>
    <td align="right">      875.89</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     7457.24</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       33.45</td>
    <td align="right">      875.89</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     7457.24</td>
    <td align="right">24-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       11.60</td>
    <td align="right">        0.43</td>
    <td align="right">25-APR-18:30</td>
    <td align="right">      843.13</td>
    <td align="right">04-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       11.60</td>
    <td align="right">        0.43</td>
    <td align="right">25-APR-18:30</td>
    <td align="right">      843.13</td>
    <td align="right">04-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       11.60</td>
    <td align="right">        0.43</td>
    <td align="right">25-APR-18:30</td>
    <td align="right">      843.13</td>
    <td align="right">04-AUG-06:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      251.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    73717.01</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      251.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    73717.01</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      251.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    73717.01</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">      261.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74244.24</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Plant</td>
    <td align="right">      261.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74244.24</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">      261.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74244.24</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">      261.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74244.24</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      977.36</td>
    <td align="right">     8917.05</td>
    <td align="right">23-MAR-18:30</td>
    <td align="right">   117336.81</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      479.16</td>
    <td align="right">     2357.31</td>
    <td align="right">29-SEP-17:00</td>
    <td align="right">    44348.31</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">       34.55</td>
    <td align="right">        0.21</td>
    <td align="right">26-NOV-11:30</td>
    <td align="right">     3366.36</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      104.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">    29508.74</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     3366.36</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      104.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">    29508.74</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      374.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44348.31</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3148.66</td>
    <td align="right">10-JUN-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      374.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44348.31</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">       22.26</td>
    <td align="right">        0.03</td>
    <td align="right">15-SEP-01:45</td>
    <td align="right">     2433.88</td>
    <td align="right">10-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1924.21</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2433.88</td>
    <td align="right">10-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">       18.60</td>
    <td align="right">        0.02</td>
    <td align="right">20-JUN-04:15</td>
    <td align="right">     1720.35</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1719.72</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">        9.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1720.35</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE: CONF 101-103</td>
    <td align="right">      130.94</td>
    <td align="right">        0.54</td>
    <td align="right">22-MAR-05:15</td>
    <td align="right">    12221.64</td>
    <td align="right">07-OCT-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE: CONF 101-103</td>
    <td align="right">       15.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">     5844.60</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE: CONF 101-103</td>
    <td align="right">      115.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12221.64</td>
    <td align="right">07-OCT-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE: CONF 109-111</td>
    <td align="right">      104.94</td>
    <td align="right">        0.03</td>
    <td align="right">31-MAR-23:00</td>
    <td align="right">     9727.29</td>
    <td align="right">24-OCT-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE: CONF 109-111</td>
    <td align="right">        8.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     4210.22</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE: CONF 109-111</td>
    <td align="right">       96.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9727.29</td>
    <td align="right">24-OCT-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE: LAB 201-203</td>
    <td align="right">      143.75</td>
    <td align="right">        0.26</td>
    <td align="right">26-MAY-19:00</td>
    <td align="right">    14565.84</td>
    <td align="right">10-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE: LAB 201-203</td>
    <td align="right">       34.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    10512.39</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE: LAB 201-203</td>
    <td align="right">      109.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14565.84</td>
    <td align="right">10-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE: OFFICE SOUTH 207</td>
    <td align="right">       14.93</td>
    <td align="right">        0.04</td>
    <td align="right">16-JUN-21:30</td>
    <td align="right">     1525.91</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE: OFFICE SOUTH 207</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1265.79</td>
    <td align="right">28-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE: OFFICE SOUTH 207</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1525.91</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE: OFFICE SOUTH 208</td>
    <td align="right">        9.20</td>
    <td align="right">        0.01</td>
    <td align="right">06-NOV-04:00</td>
    <td align="right">     1039.12</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE: OFFICE SOUTH 208</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      672.59</td>
    <td align="right">06-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE: OFFICE SOUTH 208</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1039.12</td>
    <td align="right">25-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      498.20</td>
    <td align="right">      217.53</td>
    <td align="right">25-APR-18:15</td>
    <td align="right">    73717.01</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      246.47</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    50190.64</td>
    <td align="right">27-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      246.47</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    50190.64</td>
    <td align="right">27-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      246.47</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    50190.64</td>
    <td align="right">27-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      246.47</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    50190.64</td>
    <td align="right">27-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      251.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    73717.01</td>
    <td align="right">10-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">      245.31</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    49932.98</td>
    <td align="right">27-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">      245.31</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    49932.98</td>
    <td align="right">27-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">      245.31</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    49932.98</td>
    <td align="right">27-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">      245.31</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    49932.98</td>
    <td align="right">27-DEC-05:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.465</td>
    <td align="right">     -14.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.288</td>
    <td align="right">       5.632</td>
    <td align="right">      13.781</td>
    <td align="right">       6.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.633</td>
    <td align="right">       1.156</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.022</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.220</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.409</td>
    <td align="right">     -12.849</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.244</td>
    <td align="right">       5.632</td>
    <td align="right">      13.781</td>
    <td align="right">       6.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.152</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.892</td>
    <td align="right">      -0.735</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.852</td>
    <td align="right">      -9.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.913</td>
    <td align="right">       4.063</td>
    <td align="right">       9.942</td>
    <td align="right">       2.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.321</td>
    <td align="right">       1.615</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.418</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.789</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.151</td>
    <td align="right">    -115.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      62.548</td>
    <td align="right">      35.851</td>
    <td align="right">      79.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -59.030</td>
    <td align="right">     -18.474</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.473</td>
    <td align="right">     -96.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      50.527</td>
    <td align="right">      29.251</td>
    <td align="right">      64.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.712</td>
    <td align="right">     -16.062</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.581</td>
    <td align="right">    -109.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.097</td>
    <td align="right">      32.353</td>
    <td align="right">     151.297</td>
    <td align="right">      21.894</td>
    <td align="right">       0.000</td>
    <td align="right">       1.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.830</td>
    <td align="right">       0.000</td>
    <td align="right">    -123.528</td>
    <td align="right">      -2.882</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.597</td>
    <td align="right">      -9.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.877</td>
    <td align="right">       4.016</td>
    <td align="right">       9.827</td>
    <td align="right">       2.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.211</td>
    <td align="right">       0.955</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.421</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.940</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.164</td>
    <td align="right">      -7.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.665</td>
    <td align="right">       3.185</td>
    <td align="right">       7.793</td>
    <td align="right">       1.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.349</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.071</td>
    <td align="right">      -0.192</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     104.693</td>
    <td align="right">    -374.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     125.158</td>
    <td align="right">     119.984</td>
    <td align="right">     350.169</td>
    <td align="right">      40.744</td>
    <td align="right">       0.000</td>
    <td align="right">       3.712</td>
    <td align="right">       3.727</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.192</td>
    <td align="right">       0.000</td>
    <td align="right">    -313.181</td>
    <td align="right">     -38.346</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">10-JUN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3149.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.16</td>
    <td align="right">      435.23</td>
    <td align="right">      647.59</td>
    <td align="right">      927.81</td>
    <td align="right">        0.00</td>
    <td align="right">      727.21</td>
    <td align="right">      304.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">10-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2433.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.16</td>
    <td align="right">      435.23</td>
    <td align="right">      647.59</td>
    <td align="right">      934.33</td>
    <td align="right">        0.00</td>
    <td align="right">      438.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.01</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">25-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1720.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.30</td>
    <td align="right">      313.99</td>
    <td align="right">      525.60</td>
    <td align="right">      166.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.26</td>
    <td align="right">      228.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">24-SEP-17:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12591.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4592.35</td>
    <td align="right">     2154.65</td>
    <td align="right">     3719.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.25</td>
    <td align="right">     2101.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">24-SEP-17:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10047.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3550.17</td>
    <td align="right">     1758.00</td>
    <td align="right">     3035.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1730.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14710.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      542.24</td>
    <td align="right">     1944.44</td>
    <td align="right">     5630.63</td>
    <td align="right">     2213.41</td>
    <td align="right">        0.00</td>
    <td align="right">     2244.19</td>
    <td align="right">     2135.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">25-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1526.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.41</td>
    <td align="right">      310.36</td>
    <td align="right">      519.51</td>
    <td align="right">      165.47</td>
    <td align="right">        0.00</td>
    <td align="right">      308.65</td>
    <td align="right">      145.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">25-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1039.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.09</td>
    <td align="right">      246.10</td>
    <td align="right">      411.96</td>
    <td align="right">      130.42</td>
    <td align="right">        0.00</td>
    <td align="right">      157.50</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">25-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44359.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9511.65</td>
    <td align="right">     9271.45</td>
    <td align="right">    16144.02</td>
    <td align="right">     3705.96</td>
    <td align="right">        0.00</td>
    <td align="right">     5905.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -178.89</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">28-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3366.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.18</td>
    <td align="right">      242.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      803.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -418.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -4018.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">28-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1924.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.18</td>
    <td align="right">      242.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      796.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -450.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -2537.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">28-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1719.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.44</td>
    <td align="right">      175.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      515.33</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -2382.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">28-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5844.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.90</td>
    <td align="right">     1394.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      569.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7962.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">28-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4210.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.57</td>
    <td align="right">     1138.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      304.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5778.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">28-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10512.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.89</td>
    <td align="right">     3753.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2819.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1324.95</td>
    <td align="right">        0.00</td>
    <td align="right">   -15898.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">28-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1265.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.24</td>
    <td align="right">      173.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      502.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -1912.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">06-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">      137.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -928.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29508.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      515.08</td>
    <td align="right">     7258.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6653.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -2323.98</td>
    <td align="right">        0.00</td>
    <td align="right">   -41610.81</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">      3.8805</td>
    <td align="right">      0.0000</td>
    <td align="right">    248.0057</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8341</td>
    <td align="right">      2.7076</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8341</td>
    <td align="right">      0.3081</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">      1.1642</td>
    <td align="right">      0.0000</td>
    <td align="right">    248.0057</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8341</td>
    <td align="right">      1.1642</td>
    <td align="right">      0.4672</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8341</td>
    <td align="right">      0.7165</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">      2.0694</td>
    <td align="right">    0.000305</td>
    <td align="right">       40.47</td>
    <td align="right">      0.0172</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0172</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0172</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">      2.0694</td>
    <td align="right">    0.000305</td>
    <td align="right">       40.47</td>
    <td align="right">      0.0172</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0172</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0172</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">      1.4930</td>
    <td align="right">    0.000305</td>
    <td align="right">       29.20</td>
    <td align="right">      0.0124</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0124</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0124</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">    125.1250</td>
    <td align="right">    0.000305</td>
    <td align="right">      232.49</td>
    <td align="right">      0.3661</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3661</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3661</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">    102.0906</td>
    <td align="right">    0.000305</td>
    <td align="right">      189.69</td>
    <td align="right">      0.2987</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2987</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2987</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">     12.5125</td>
    <td align="right">    0.000305</td>
    <td align="right">      232.49</td>
    <td align="right">      0.1004</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1004</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1004</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">      1.4757</td>
    <td align="right">    0.000305</td>
    <td align="right">       28.86</td>
    <td align="right">      0.0123</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0123</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0123</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">      1.1702</td>
    <td align="right">    0.000305</td>
    <td align="right">       22.89</td>
    <td align="right">      0.0097</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0097</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0097</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">    0.002360</td>
    <td align="right">      248.01</td>
    <td align="right">    0.000305</td>
    <td align="right">    816.5674</td>
    <td align="right">      0.8341</td>
    <td align="right">      0.8341</td>
    <td align="right">      0.8341</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4000</td>
    <td align="right">      0.4000</td>
    <td align="right">      0.1200</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2421</td>
    <td align="right">      0.2421</td>
    <td align="right">      0.0726</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2123</td>
    <td align="right">      0.2123</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0124</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8008</td>
    <td align="right">      0.8008</td>
    <td align="right">      0.2402</td>
    <td align="right">      0.3661</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6129</td>
    <td align="right">      0.6129</td>
    <td align="right">      0.1839</td>
    <td align="right">      0.2987</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3600</td>
    <td align="right">      1.3600</td>
    <td align="right">      0.4080</td>
    <td align="right">      0.1004</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1622</td>
    <td align="right">      0.1622</td>
    <td align="right">      0.0487</td>
    <td align="right">      0.0123</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0903</td>
    <td align="right">      0.0903</td>
    <td align="right">      0.0271</td>
    <td align="right">      0.0097</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">      3.8805</td>
    <td align="right">      2.7076</td>
    <td align="right">      3.8805</td>
    <td align="right">      1.1642</td>
    <td align="right">      0.8341</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1200</td>
    <td align="right">      0.1200</td>
    <td align="right">      0.1200</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.0431</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0726</td>
    <td align="right">      0.0726</td>
    <td align="right">      0.0726</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.0711</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0124</td>
    <td align="right">      0.0585</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2402</td>
    <td align="right">      0.2402</td>
    <td align="right">      0.2402</td>
    <td align="right">      0.3661</td>
    <td align="right">      0.5799</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1839</td>
    <td align="right">      0.1839</td>
    <td align="right">      0.1839</td>
    <td align="right">      0.2987</td>
    <td align="right">      0.7042</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4080</td>
    <td align="right">      0.4080</td>
    <td align="right">      0.4080</td>
    <td align="right">      0.1004</td>
    <td align="right">      0.0738</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0487</td>
    <td align="right">      0.0487</td>
    <td align="right">      0.0487</td>
    <td align="right">      0.0123</td>
    <td align="right">      0.0757</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0271</td>
    <td align="right">      0.0271</td>
    <td align="right">      0.0271</td>
    <td align="right">      0.0097</td>
    <td align="right">      0.1079</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">      1.1642</td>
    <td align="right">      1.1642</td>
    <td align="right">      1.1642</td>
    <td align="right">      1.1642</td>
    <td align="right">      0.8341</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-03-12
    18:40:51</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** CA_PALO-ALTO-AP - USA Custom-724937 WMO#=724937</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      816.57</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 210 BIG</td>
    <td align="right">       40.47</td>
    <td align="right">       40.47</td>
    <td align="right">0.00</td>
    <td align="right">       91.58</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM NORTH 211 BIG</td>
    <td align="right">       40.47</td>
    <td align="right">       40.47</td>
    <td align="right">0.00</td>
    <td align="right">       91.58</td>
  </tr>
  <tr>
    <td align="right">ZONE: CLASSROOM SOUTH 209 SMALL</td>
    <td align="right">       29.20</td>
    <td align="right">       29.20</td>
    <td align="right">0.00</td>
    <td align="right">       91.58</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 101-103</td>
    <td align="right">      232.49</td>
    <td align="right">      232.49</td>
    <td align="right">0.00</td>
    <td align="right">       91.58</td>
  </tr>
  <tr>
    <td align="right">ZONE: CONF 109-111</td>
    <td align="right">      189.69</td>
    <td align="right">      189.69</td>
    <td align="right">0.00</td>
    <td align="right">       91.58</td>
  </tr>
  <tr>
    <td align="right">ZONE: LAB 201-203</td>
    <td align="right">      232.49</td>
    <td align="right">      232.49</td>
    <td align="right">0.00</td>
    <td align="right">       91.58</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 207</td>
    <td align="right">       28.86</td>
    <td align="right">       28.86</td>
    <td align="right">0.00</td>
    <td align="right">       91.58</td>
  </tr>
  <tr>
    <td align="right">ZONE: OFFICE SOUTH 208</td>
    <td align="right">       22.89</td>
    <td align="right">       22.89</td>
    <td align="right">0.00</td>
    <td align="right">       91.58</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      816.57</td>
    <td align="right">      816.57</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      170.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      413.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      584.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> ELECTRICITY TARIFF</td>
    <td align="right">       0.178</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> GAS TARIFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">Therm</td>
    <td align="right">Therm/Day</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right"> DISTRICTCOOLING TARIFF</td>
    <td align="right">       3.500</td>
    <td align="right">Therm</td>
    <td align="right">Therm/Day</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right"> DISTRICTHEATING TARIFF</td>
    <td align="right">       4.000</td>
    <td align="right">Therm</td>
    <td align="right">Therm/Day</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.31</td>
    <td align="right">    49932.98</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.43</td>
    <td align="right">    74244.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      119.98</td>
    <td align="right">     9271.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      350.17</td>
    <td align="right">    16144.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       33.45</td>
    <td align="right">     7457.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       11.60</td>
    <td align="right">      843.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      350.17</td>
    <td align="right">      515.20</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      350.17</td>
    <td align="right">     1021.94</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">      506.73</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    17345.93</td>
    <td align="right">    25521.14</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8672.43</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9300.18</td>
  </tr>
  <tr>
